! File generated by DesignBuilder - 7.0.2.004 17/02/2023 - 10:59:32
! Source file: C:\Users\gsarv\Desktop\Scuola\UNI\V anno\ICT in Building Design\PROGETTO-BUILDING_NUOVA\Pa3_RES4.dsb
! Geometry convention template : External measurements
! Zone geometry and surface areas : 2-Outer
! Zone volume calculation method : 1-Inner
! Zone floor area calculation method : 1-Inner
! Window to wall ratio method : 1-Inner

  Version,9.6;

  RunPeriod,
    Prelude test 2 (01-01:31-12),  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2002,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2002,                    !- End Year
    Tuesday,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    No;                      !- Treat Weather as Actual

  RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,    !- Start Date
    Last Sunday in October;  !- End Date

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\ITA_TORINO-CASELLE_IGDG.epw

  Site:Location,
    Prelude test 2 (01-01:31-12)  (01-01:31-12),  !- Name
    45.22,                   !- Latitude {deg}
    7.65,                    !- Longitude {deg}
    1,                       !- Time Zone {hr}
    287;                     !- Elevation {m}

  Site:GroundTemperature:BuildingSurface,18,18,18,18,18,18,18,18,18,18,18,18;

  Site:GroundTemperature:Deep,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:Shallow,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:FCfactorMethod,1.99,1.11,2.67,5.12,11.52,16.46,19.79,20.81,19.08,15.24,10.12,5.36;

  Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

  Site:GroundReflectance:SnowModifier,
    2.0,                     !- Ground Reflected Solar Modifier
    2.0;                     !- Daylighting Ground Reflected Solar Modifier

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes

  SizingPeriod:DesignDay,
    Summer Design Day in Prelude test 2 (01-01:31-12) Jun,  !- Name
    6,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.8,                    !- Maximum Dry-Bulb Temperature {C}
    11.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    22.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97924.4,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Prelude test 2 (01-01:31-12) Jul,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    32.1,                    !- Maximum Dry-Bulb Temperature {C}
    11,                      !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    22.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97924.4,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Prelude test 2 (01-01:31-12) Aug,  !- Name
    8,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    32.8,                    !- Maximum Dry-Bulb Temperature {C}
    11.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    23.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97924.4,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Prelude test 2 (01-01:31-12) Sep,  !- Name
    9,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    29,                      !- Maximum Dry-Bulb Temperature {C}
    11.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    20.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97924.4,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Winter Design Day in Prelude test 2 (01-01:31-12),  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -5.9,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -5.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97924.4,                 !- Barometric Pressure {Pa}
    0.6,                     !- Wind Speed {m/s}
    300,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  Timestep,2;

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

! off heating day

  Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day

  Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! used in seasonal schedules

  Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

! -------------------- Control type schedules (for heating & cooling) ----------------------

  Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

  Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name

!Material:InfraredTransparent,
!IRTMaterial; !- Name
!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer

  Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    0.0100000,               !- Thermal Absorptance
    0.0100000,               !- Solar Absorptance
    0.0100000;               !- Visible Absorptance

  Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

  Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,0.0,        !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0.5;        !- Field 6

  Schedule:Compact,
    OnWinterDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    OnSummerDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Material:InfraredTransparent,
    IRTMaterial;             !- Name

  Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

! Schedule: On 24/7

  Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: Dwell_DomToilet_Occ

  Schedule:Compact,
    Dwell_DomToilet_Occ,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0,          !- Field 3
    Until: 07:00,0.25,       !- Field 5
    Until: 09:00,1,          !- Field 7
    Until: 10:00,0.25,       !- Field 9
    Until: 18:00,0,          !- Field 11
    Until: 19:00,0.5,        !- Field 13
    Until: 21:00,1,          !- Field 15
    Until: 22:00,0.3,        !- Field 17
    Until: 24:00,0,          !- Field 19
    For: Weekends,           !- Field 21
    Until: 06:00,0,          !- Field 22
    Until: 07:00,0.25,       !- Field 24
    Until: 09:00,1,          !- Field 26
    Until: 10:00,0.25,       !- Field 28
    Until: 18:00,0,          !- Field 30
    Until: 19:00,0.5,        !- Field 32
    Until: 21:00,1,          !- Field 34
    Until: 22:00,0.3,        !- Field 36
    Until: 24:00,0,          !- Field 38
    For: Holidays,           !- Field 40
    Until: 06:00,0,          !- Field 41
    Until: 07:00,0.25,       !- Field 43
    Until: 09:00,1,          !- Field 45
    Until: 10:00,0.25,       !- Field 47
    Until: 18:00,0,          !- Field 49
    Until: 19:00,0.5,        !- Field 51
    Until: 21:00,1,          !- Field 53
    Until: 22:00,0.3,        !- Field 55
    Until: 24:00,0,          !- Field 57
    For: WinterDesignDay AllOtherDays, !- Field 59
    Until: 24:00,0;          !- Field 60

! Schedule: Dwell_DomToilet_Light

  Schedule:Compact,
    Dwell_DomToilet_Light,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 18:00,0,          !- Field 7
    Until: 22:00,1,          !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 06:00,0,          !- Field 14
    Until: 10:00,1,          !- Field 16
    Until: 18:00,0,          !- Field 18
    Until: 22:00,1,          !- Field 20
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 06:00,0,          !- Field 25
    Until: 10:00,1,          !- Field 27
    Until: 18:00,0,          !- Field 29
    Until: 22:00,1,          !- Field 31
    Until: 24:00,0,          !- Field 33
    For: WinterDesignDay AllOtherDays, !- Field 35
    Until: 24:00,0;          !- Field 36

! Schedule: Dwell_DomToilet_Equip

  Schedule:Compact,
    Dwell_DomToilet_Equip,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.06196,    !- Field 3
    Until: 08:00,0.53098,    !- Field 5
    Until: 09:00,1,          !- Field 7
    Until: 10:00,0.53098,    !- Field 9
    Until: 17:00,0.06196,    !- Field 11
    Until: 18:00,0.29647,    !- Field 13
    Until: 19:00,0.53098,    !- Field 15
    Until: 20:00,0.76549,    !- Field 17
    Until: 22:00,1,          !- Field 19
    Until: 23:00,0.76549,    !- Field 21
    Until: 24:00,0.29647,    !- Field 23
    For: Weekends,           !- Field 25
    Until: 07:00,0.06196,    !- Field 26
    Until: 08:00,0.53098,    !- Field 28
    Until: 09:00,1,          !- Field 30
    Until: 10:00,0.53098,    !- Field 32
    Until: 17:00,0.06196,    !- Field 34
    Until: 18:00,0.29647,    !- Field 36
    Until: 19:00,0.53098,    !- Field 38
    Until: 20:00,0.76549,    !- Field 40
    Until: 22:00,1,          !- Field 42
    Until: 23:00,0.76549,    !- Field 44
    Until: 24:00,0.29647,    !- Field 46
    For: Holidays,           !- Field 48
    Until: 07:00,0.06196,    !- Field 49
    Until: 08:00,0.53098,    !- Field 51
    Until: 09:00,1,          !- Field 53
    Until: 10:00,0.53098,    !- Field 55
    Until: 17:00,0.06196,    !- Field 57
    Until: 18:00,0.29647,    !- Field 59
    Until: 19:00,0.53098,    !- Field 61
    Until: 20:00,0.76549,    !- Field 63
    Until: 22:00,1,          !- Field 65
    Until: 23:00,0.76549,    !- Field 67
    Until: 24:00,0.29647,    !- Field 69
    For: WinterDesignDay AllOtherDays, !- Field 71
    Until: 24:00,0;          !- Field 72

! Schedule: Dwell_DomBed_Occ

  Schedule:Compact,
    Dwell_DomBed_Occ,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,1,          !- Field 3
    Until: 08:00,0.5,        !- Field 5
    Until: 09:00,0.25,       !- Field 7
    Until: 22:00,0,          !- Field 9
    Until: 23:00,0.25,       !- Field 11
    Until: 24:00,0.75,       !- Field 13
    For: Weekends,           !- Field 15
    Until: 07:00,1,          !- Field 16
    Until: 08:00,0.5,        !- Field 18
    Until: 09:00,0.25,       !- Field 20
    Until: 22:00,0,          !- Field 22
    Until: 23:00,0.25,       !- Field 24
    Until: 24:00,0.75,       !- Field 26
    For: Holidays,           !- Field 28
    Until: 07:00,1,          !- Field 29
    Until: 08:00,0.5,        !- Field 31
    Until: 09:00,0.25,       !- Field 33
    Until: 22:00,0,          !- Field 35
    Until: 23:00,0.25,       !- Field 37
    Until: 24:00,0.75,       !- Field 39
    For: WinterDesignDay AllOtherDays, !- Field 41
    Until: 24:00,0;          !- Field 42

! Schedule: Dwell_DomKitchen_Occ

  Schedule:Compact,
    Dwell_DomKitchen_Occ,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 19:00,0,          !- Field 7
    Until: 23:00,0.2,        !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,0,          !- Field 14
    Until: 10:00,1,          !- Field 16
    Until: 19:00,0,          !- Field 18
    Until: 23:00,0.2,        !- Field 20
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 07:00,0,          !- Field 25
    Until: 10:00,1,          !- Field 27
    Until: 19:00,0,          !- Field 29
    Until: 23:00,0.2,        !- Field 31
    Until: 24:00,0,          !- Field 33
    For: WinterDesignDay AllOtherDays, !- Field 35
    Until: 24:00,0;          !- Field 36

! Schedule: Dwell_DomKitchen_Light

  Schedule:Compact,
    Dwell_DomKitchen_Light,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 19:00,0,          !- Field 7
    Until: 23:00,1,          !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,0,          !- Field 14
    Until: 10:00,1,          !- Field 16
    Until: 19:00,0,          !- Field 18
    Until: 23:00,1,          !- Field 20
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 07:00,0,          !- Field 25
    Until: 10:00,1,          !- Field 27
    Until: 19:00,0,          !- Field 29
    Until: 23:00,1,          !- Field 31
    Until: 24:00,0,          !- Field 33
    For: WinterDesignDay AllOtherDays, !- Field 35
    Until: 24:00,0;          !- Field 36

! Schedule: Dwell_DomKitchen_Equip

  Schedule:Compact,
    Dwell_DomKitchen_Equip,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.06605,    !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 19:00,0.06605,    !- Field 7
    Until: 23:00,0.25284,    !- Field 9
    Until: 24:00,0.06605,    !- Field 11
    For: Weekends,           !- Field 13
    Until: 07:00,0.06605,    !- Field 14
    Until: 10:00,1,          !- Field 16
    Until: 19:00,0.06605,    !- Field 18
    Until: 23:00,0.25284,    !- Field 20
    Until: 24:00,0.06605,    !- Field 22
    For: Holidays,           !- Field 24
    Until: 07:00,0.06605,    !- Field 25
    Until: 10:00,1,          !- Field 27
    Until: 19:00,0.06605,    !- Field 29
    Until: 23:00,0.25284,    !- Field 31
    Until: 24:00,0.06605,    !- Field 33
    For: WinterDesignDay AllOtherDays, !- Field 35
    Until: 24:00,0;          !- Field 36

! Schedule: Dwell_DomCommonAreas_Occ

  Schedule:Compact,
    Dwell_DomCommonAreas_Occ,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 08:00,0.5,        !- Field 5
    Until: 09:00,1,          !- Field 7
    Until: 10:00,0.5,        !- Field 9
    Until: 17:00,0,          !- Field 11
    Until: 18:00,0.25,       !- Field 13
    Until: 19:00,0.5,        !- Field 15
    Until: 20:00,0.75,       !- Field 17
    Until: 22:00,1,          !- Field 19
    Until: 23:00,0.75,       !- Field 21
    Until: 24:00,0.25,       !- Field 23
    For: Weekends,           !- Field 25
    Until: 09:00,0,          !- Field 26
    Until: 21:00,1,          !- Field 28
    Until: 24:00,0,          !- Field 30
    For: Holidays,           !- Field 32
    Until: 09:00,0,          !- Field 33
    Until: 21:00,1,          !- Field 35
    Until: 24:00,0,          !- Field 37
    For: WinterDesignDay AllOtherDays, !- Field 39
    Until: 24:00,0;          !- Field 40

! Schedule: Dwell_DomCommonAreas_Light

  Schedule:Compact,
    Dwell_DomCommonAreas_Light,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 17:00,0,          !- Field 7
    Until: 24:00,1,          !- Field 9
    For: Weekends,           !- Field 11
    Until: 09:00,0,          !- Field 12
    Until: 21:00,1,          !- Field 14
    Until: 24:00,0,          !- Field 16
    For: Holidays,           !- Field 18
    Until: 09:00,0,          !- Field 19
    Until: 21:00,1,          !- Field 21
    Until: 24:00,0,          !- Field 23
    For: WinterDesignDay AllOtherDays, !- Field 25
    Until: 24:00,0;          !- Field 26

! Schedule: Dwell_DomCommonAreas_Equip

  Schedule:Compact,
    Dwell_DomCommonAreas_Equip,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.0463,     !- Field 3
    Until: 23:00,1,          !- Field 5
    Until: 24:00,0.33241,    !- Field 7
    For: Weekends,           !- Field 9
    Until: 07:00,0.0463,     !- Field 10
    Until: 23:00,1,          !- Field 12
    Until: 24:00,0.33241,    !- Field 14
    For: Holidays,           !- Field 16
    Until: 07:00,0.0463,     !- Field 17
    Until: 23:00,1,          !- Field 19
    Until: 24:00,0.33241,    !- Field 21
    For: WinterDesignDay AllOtherDays, !- Field 23
    Until: 24:00,0;          !- Field 24

! Schedule: Max CO2 concentration: Always 900ppm

  Schedule:Compact,
    Max CO2 concentration: Always 900ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,900;        !- Field 3

! Schedule: Default Air Velocity for Comfort Calculations

  Schedule:Compact,
    Default Air Velocity for Comfort Calculations,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.1370;     !- Field 3

! Schedule: My_occ

  Schedule:Compact,
    My_occ,                  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,1,          !- Field 3
    Until: 10:00,0.5,        !- Field 5
    Until: 14:00,0.1,        !- Field 7
    Until: 16:00,0.2,        !- Field 9
    Until: 20:00,0.5,        !- Field 11
    Until: 23:00,0.8,        !- Field 13
    Until: 24:00,1,          !- Field 15
    For: Weekends,           !- Field 17
    Until: 07:00,1,          !- Field 18
    Until: 23:00,0.8,        !- Field 20
    Until: 24:00,1,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 24:00,0,          !- Field 25
    For: WinterDesignDay AllOtherDays, !- Field 27
    Until: 24:00,0;          !- Field 28

! Schedule: My_appliaces

  Schedule:Compact,
    My_appliaces,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0.5,        !- Field 3
    Until: 10:00,0.7,        !- Field 5
    Until: 12:00,0.5,        !- Field 7
    Until: 16:00,0.6,        !- Field 9
    Until: 18:00,0.5,        !- Field 11
    Until: 20:00,0.7,        !- Field 13
    Until: 23:00,0.8,        !- Field 15
    Until: 24:00,0.6,        !- Field 17
    For: Weekends,           !- Field 19
    Until: 08:00,0.5,        !- Field 20
    Until: 10:00,0.7,        !- Field 22
    Until: 12:00,0.5,        !- Field 24
    Until: 16:00,0.6,        !- Field 26
    Until: 18:00,0.5,        !- Field 28
    Until: 20:00,0.7,        !- Field 30
    Until: 23:00,0.8,        !- Field 32
    Until: 24:00,0.6,        !- Field 34
    For: Holidays,           !- Field 36
    Until: 24:00,0.05394,    !- Field 37
    For: WinterDesignDay AllOtherDays, !- Field 39
    Until: 24:00,0;          !- Field 40

! Schedule: My_lighting

  Schedule:Compact,
    My_lighting,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 24:00,1,          !- Field 5
    For: Weekends,           !- Field 7
    Until: 07:00,0,          !- Field 8
    Until: 24:00,1,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

  WindowMaterial:Gas,
    1004,                    !- Name
    Argon,                   !- Gas Type
    .013;                    !- Thickness {m}

  WindowMaterial:Gas,
    Half thickness 1004,     !- Name
    Argon,                   !- Gas Type
    .0065;                   !- Thickness {m}

  WindowMaterial:Glazing,
    3,                       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .775,                    !- Solar Transmittance at Normal Incidence
    .071,                    !- Front Side Solar Reflectance at Normal Incidence
    .071,                    !- Back Side Solar Reflectance at Normal Incidence
    .881,                    !- Visible Transmittance at Normal Incidence
    .080,                    !- Front Side Visible Reflectance at Normal Incidence
    .080,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9,                      !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

  WindowMaterial:Glazing,
    42,                      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .600,                    !- Solar Transmittance at Normal Incidence
    .170,                    !- Front Side Solar Reflectance at Normal Incidence
    .220,                    !- Back Side Solar Reflectance at Normal Incidence
    .840,                    !- Visible Transmittance at Normal Incidence
    .055,                    !- Front Side Visible Reflectance at Normal Incidence
    .078,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .10,                     !- Back Side Infrared Hemispherical Emissivity
    .9,                      !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

  WindowMaterial:Blind,
    20002,                   !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45,                      !- Slat Angle {deg}
    0.9,                     !- Slat Conductivity {W/m-K}
    0,                       !- Slat Beam Solar Transmittance
    0.5,                     !- Front Side Slat Beam Solar Reflectance
    0.5,                     !- Back Side Slat Beam Solar Reflectance
    0,                       !- Slat Diffuse Solar Transmittance
    0.5,                     !- Front Side Slat Diffuse Solar Reflectance
    0.5,                     !- Back Side Slat Diffuse Solar Reflectance
    0,                       !- Slat Beam Visible Transmittance
    0.5,                     !- Front Side Slat Beam Visible Reflectance
    0.5,                     !- Back Side Slat Beam Visible Reflectance
    0,                       !- Slat Diffuse Visible Transmittance
    0.5,                     !- Front Side Slat Diffuse Visible Reflectance
    0.5,                     !- Back Side Slat Diffuse Visible Reflectance
    0,                       !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.05,                    !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.5,                     !- Blind Left Side Opening Multiplier
    0.5,                     !- Blind Right Side Opening Multiplier
    0,                       !- Minimum Slat Angle {deg}
    180;                     !- Maximum Slat Angle {deg}

! Ceramic/clay tiles - ceramic floor tiles Dry- thickness 0,015

  Material,
    Ceramic/clay tiles - ceramic floor tiles Dry_.015,  !- Name
    Rough,                   !- Roughness
    .015,                    !- Thickness {m}
    0.8,                     !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    850,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! My_magrone- thickness 0,05

  Material,
    My_magrone_.05,          !- Name
    Rough,                   !- Roughness
    .05,                     !- Thickness {m}
    .2,                      !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    835,                     !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .6,                      !- Solar Absorptance
    .6;                      !- Visible Absorptance

! My_solaio areato- thickness 0,22

  Material,
    My_solaio areato_.22,    !- Name
    Rough,                   !- Roughness
    .22,                     !- Thickness {m}
    .667,                    !- Conductivity {W/m-K}
    964,                     !- Density {kg/m3}
    835,                     !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .6,                      !- Solar Absorptance
    .6;                      !- Visible Absorptance

! Cement/plaster/mortar - gypsum- thickness 0,015

  Material,
    Cement/plaster/mortar - gypsum_.015,  !- Name
    Rough,                   !- Roughness
    .015,                    !- Thickness {m}
    0.42,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Gypsum Plasterboard- thickness 0,015

  Material,
    Gypsum Plasterboard_.015,!- Name
    Rough,                   !- Roughness
    .015,                    !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Brick - aerated- thickness 0,12

  Material,
    Brick - aerated_.12,     !- Name
    Rough,                   !- Roughness
    .12,                     !- Thickness {m}
    0.3,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Painted Oak- thickness 0,035

  Material,
    Painted Oak_.035,        !- Name
    Rough,                   !- Roughness
    .035,                    !- Thickness {m}
    0.19,                    !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    2390,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Brickwork Outer- thickness 0,1

  Material,
    Brickwork Outer_.1,      !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    0.84,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Plywood (Lightweight)- thickness 0,01

  Material,
    Plywood (Lightweight)_.01,  !- Name
    Rough,                   !- Roughness
    .01,                     !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    560,                     !- Density {kg/m3}
    2500,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

! MW Stone Wool (standard board)- thickness 0,05

  Material,
    MW Stone Wool (standard board)_.05,  !- Name
    Rough,                   !- Roughness
    .05,                     !- Thickness {m}
    0.038,                   !- Conductivity {W/m-K}
    40,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Gypsum Plasterboard- thickness 0,013

  Material,
    Gypsum Plasterboard_.013,!- Name
    Rough,                   !- Roughness
    .013,                    !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! My_floor

  Construction,
    My_floor,                !- Name
    Ceramic/clay tiles - ceramic floor tiles Dry_.015,  !- Outside Layer
    My_magrone_.05,          !- Layer 2
    My_solaio areato_.22,    !- Layer 3
    Cement/plaster/mortar - gypsum_.015;  !- Layer 4

! <Previous reversed>

  Construction,
    My_floor_Rev,            !- Name
    Cement/plaster/mortar - gypsum_.015,  !- Outside Layer
    My_solaio areato_.22,    !- Layer 2
    My_magrone_.05,          !- Layer 3
    Ceramic/clay tiles - ceramic floor tiles Dry_.015;  !- Layer 4

! My_floor_Reversed

  Construction,
    My_floor_Reversed,       !- Name
    Cement/plaster/mortar - gypsum_.015,  !- Outside Layer
    My_solaio areato_.22,    !- Layer 2
    My_magrone_.05,          !- Layer 3
    Ceramic/clay tiles - ceramic floor tiles Dry_.015;  !- Layer 4

! <Previous reversed>

  Construction,
    My_floor_Reversed_Rev,   !- Name
    Ceramic/clay tiles - ceramic floor tiles Dry_.015,  !- Outside Layer
    My_magrone_.05,          !- Layer 2
    My_solaio areato_.22,    !- Layer 3
    Cement/plaster/mortar - gypsum_.015;  !- Layer 4

! My Project partition

  Construction,
    My Project partition,    !- Name
    Gypsum Plasterboard_.015,!- Outside Layer
    Brick - aerated_.12,     !- Layer 2
    Gypsum Plasterboard_.015;!- Layer 3

! <Previous reversed>

  Construction,
    My Project partition_Rev,!- Name
    Gypsum Plasterboard_.015,!- Outside Layer
    Brick - aerated_.12,     !- Layer 2
    Gypsum Plasterboard_.015;!- Layer 3

! Project internal door

  Construction,
    Project internal door,   !- Name
    Painted Oak_.035;        !- Outside Layer

! <Previous reversed>

  Construction,
    Project internal door_Rev,  !- Name
    Painted Oak_.035;        !- Outside Layer

! Special material to represent an R-value for the next construction

  Material:NoMass,
    9_RVAL_2,                !- Name
    Rough,                   !- Roughness
    .15,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction

  Material:NoMass,
    9_RVAL_5,                !- Name
    Rough,                   !- Roughness
    .15,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Timber-frame wall domestic (insulated to 1995 regs)

  Construction,
    Timber-frame wall domestic (insulated to 1995 regs),  !- Name
    Brickwork Outer_.1,      !- Outside Layer
    9_RVAL_2,                !- Layer 2
    Plywood (Lightweight)_.01,  !- Layer 3
    MW Stone Wool (standard board)_.05,  !- Layer 4
    9_RVAL_5,                !- Layer 5
    Gypsum Plasterboard_.013;!- Layer 6

! Special material to represent an R-value for the next construction

  Material:NoMass,
    10_RVAL_2,               !- Name
    Rough,                   !- Roughness
    .15,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction

  Material:NoMass,
    10_RVAL_5,               !- Name
    Rough,                   !- Roughness
    .15,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! <Previous reversed>

  Construction,
    Timber-frame wall domestic (insulated to 1995 regs)_Rev,  !- Name
    Gypsum Plasterboard_.013,!- Outside Layer
    10_RVAL_2,               !- Layer 2
    MW Stone Wool (standard board)_.05,  !- Layer 3
    Plywood (Lightweight)_.01,  !- Layer 4
    10_RVAL_5,               !- Layer 5
    Brickwork Outer_.1;      !- Layer 6

  Construction,
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Name
    42,                      !- Outside Layer
    1004,                    !- Layer 2
    3;                       !- Layer 3

  Construction,
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2001,  !- Name
    42,                      !- Outside Layer
    1004,                    !- Layer 2
    3,                       !- Layer 3
    20002;                   !- Layer 4

  Construction,
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1002,  !- Name
    42,                      !- Outside Layer
    1004,                    !- Layer 2
    3;                       !- Layer 3

  Construction,
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2002,  !- Name
    42,                      !- Outside Layer
    1004,                    !- Layer 2
    3,                       !- Layer 3
    20002;                   !- Layer 4

  WindowShadingControl,
    11001,                   !- Name
    FF03:A3IngressoXCucina,  !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2001,  !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    My_occ,                  !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    FF03:A3IngressoXCucina_Wall_8_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    FF03:A3IngressoXCucina_Wall_10_0_0_0_0_0_Win;  !- Fenestration Surface 2 Name

  WindowShadingControl,
    21001,                   !- Name
    FF03:A3Camera,           !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2001,  !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    My_occ,                  !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    FF03:A3Camera_Wall_3_0_0_0_0_1_Win,  !- Fenestration Surface 1 Name
    FF03:A3Camera_Wall_3_0_0_1_0_0_Win;  !- Fenestration Surface 2 Name

  WindowShadingControl,
    31001,                   !- Name
    FF03:A3Soggiorno,        !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2001,  !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    My_occ,                  !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    FF03:A3Soggiorno_Wall_3_0_0_0_0_0_Win;  !- Fenestration Surface 1 Name

  WindowShadingControl,
    11002,                   !- Name
    FF03:A3Bango,            !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2002,  !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Dwell_DomBed_Occ,        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    FF03:A3Bango_Wall_6_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    FF03:A3Bango_Wall_7_0_0_0_0_0_Win;  !- Fenestration Surface 2 Name

  HeatBalanceAlgorithm,ConductionTransferFunction,2000,0.00000001,1000;

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    ,                        !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                     !- Name
    ,                        !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    .04,                     !- Loads Convergence Tolerance Value {W}
    .4,                      !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

! FF03 - A3 Ingresso + Cucina

  Zone,
    FF03:A3IngressoXCucina,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    58.3978,                 !- Volume {m3}
    21.6288,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People FF03:A3IngressoXCucina,  !- Name
    FF03:A3IngressoXCucina,  !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomKitchen_Occ,    !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0237,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 62382, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 62382, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 62382, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,144;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 62382, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    FF03:A3IngressoXCucina General lighting,  !- Name
    FF03:A3IngressoXCucina,  !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomKitchen_Light,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.2,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#FF03:A3IngressoXCucina#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    FF03:A3IngressoXCucina Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    FF03:A3IngressoXCucina,  !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomKitchen_Equip,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    30.28,                   !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

   ! DHW 1

  WaterUse:Equipment,
    DHW FF03:A3IngressoXCucina,  !- Name
    DHW FF03:A3IngressoXCucina,  !- End-Use Subcategory
    1.66010526315789E-06,    !- Peak Flow Rate {m3/s}
    Dwell_DomKitchen_Occ,    !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature FF03:A3IngressoXCucina,  !- Target Temperature Schedule Name
    DHW Supply Temperature FF03:A3IngressoXCucina,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature FF03:A3IngressoXCucina,  !- Cold Water Supply Temperature Schedule Name
    FF03:A3IngressoXCucina,  !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature FF03:A3IngressoXCucina,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,50;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature FF03:A3IngressoXCucina,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Daylighting:Controls,
    FF03:A3IngressoXCucina,  !- Name
    FF03:A3IngressoXCucina,  !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    FF03:A3IngressoXCucina Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    FF03:A3IngressoXCucina Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    300;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    FF03:A3IngressoXCucina Ref Point 1,  !- Name
    FF03:A3IngressoXCucina,  !- Zone or Space Name
    -7.596,                  !- X-Coordinate of Reference Point {m}
    -2.571,                  !- Y-Coordinate of Reference Point {m}
    10.1;                    !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    FF03:A3IngressoXCucina Infiltration,  !- Name
    FF03:A3IngressoXCucina,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .011355,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    FF03:A3IngressoXCucina Nat Vent,  !- Name
    FF03:A3IngressoXCucina,  !- Zone or ZoneList Name
    Dwell_DomKitchen_Occ,    !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .081108,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    7,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -50,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    50,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! FF03, A3 Ingresso + Cucina, Floor - 25,175 m2 (Adiabatic), Surface Area: 0,118m2

  BuildingSurface:Detailed,
    FF03:A3IngressoXCucina_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    My_floor,                !- Construction Name
    FF03:A3IngressoXCucina,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FF03:A3IngressoXCucina_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    -9.7573260204,-4.6640910339,9,  !- X,Y,Z ==> Vertex 1 {m}
    -10.0942476999,-4.4176727934,9,  !- X,Y,Z ==> Vertex 2 {m}
    -9.7573260191,-3.9638751139,9;  !- X,Y,Z ==> Vertex 3 {m}

   ! FF03, A3 Ingresso + Cucina, Floor - 25,175 m2 (Adiabatic), Surface Area: 5,627m2

  BuildingSurface:Detailed,
    FF03:A3IngressoXCucina_Floor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    My_floor,                !- Construction Name
    FF03:A3IngressoXCucina,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FF03:A3IngressoXCucina_Floor_0_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.8973176514,-5.2930851354,9,  !- X,Y,Z ==> Vertex 1 {m}
    -9.7573260204,-4.6640910339,9,  !- X,Y,Z ==> Vertex 2 {m}
    -9.7573260096,1.5643799961,9,  !- X,Y,Z ==> Vertex 3 {m}
    -8.8973176496,1.5643799946,9;  !- X,Y,Z ==> Vertex 4 {m}

   ! FF03, A3 Ingresso + Cucina, Floor - 25,175 m2 (Adiabatic), Surface Area: 1,741m2

  BuildingSurface:Detailed,
    FF03:A3IngressoXCucina_Floor_0_0_2,  !- Name
    Floor,                   !- Surface Type
    My_floor,                !- Construction Name
    FF03:A3IngressoXCucina,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FF03:A3IngressoXCucina_Floor_0_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.7289141518,-7.0646410402,9,  !- X,Y,Z ==> Vertex 1 {m}
    -8.6737565873,-7.064641039,9,  !- X,Y,Z ==> Vertex 2 {m}
    -8.6703561409,-5.4590805525,9,  !- X,Y,Z ==> Vertex 3 {m}
    -6.7288962347,-6.8790281584,9;  !- X,Y,Z ==> Vertex 4 {m}

   ! FF03, A3 Ingresso + Cucina, Floor - 25,175 m2 (Adiabatic), Surface Area: 17,686m2

  BuildingSurface:Detailed,
    FF03:A3IngressoXCucina_Floor_0_0_3,  !- Name
    Floor,                   !- Surface Type
    My_floor,                !- Construction Name
    FF03:A3IngressoXCucina,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FF03:A3IngressoXCucina_Floor_0_0_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.7288962347,-6.8790281584,9,  !- X,Y,Z ==> Vertex 1 {m}
    -8.897317649,-5.2930851337,9,  !- X,Y,Z ==> Vertex 2 {m}
    -8.8973176481,2.0682316803,9,  !- X,Y,Z ==> Vertex 3 {m}
    -6.7280325615,2.0682316823,9;  !- X,Y,Z ==> Vertex 4 {m}

   ! FF03, A3 Ingresso + Cucina, Ceiling - 25,175 m2 (Adiabatic), Surface Area: 0,122m2

  BuildingSurface:Detailed,
    FF03:A3IngressoXCucina_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    My_floor_Reversed,       !- Construction Name
    FF03:A3IngressoXCucina,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FF03:A3IngressoXCucina_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.8973176475,1.5643799977,12,  !- X,Y,Z ==> Vertex 1 {m}
    -8.6554810145,1.5643799977,12,  !- X,Y,Z ==> Vertex 2 {m}
    -8.6544138975,2.0682316877,12,  !- X,Y,Z ==> Vertex 3 {m}
    -8.8973176575,2.0682316877,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! FF03, A3 Ingresso + Cucina, Ceiling - 25,175 m2 (Adiabatic), Surface Area: 5,256m2

  BuildingSurface:Detailed,
    FF03:A3IngressoXCucina_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    My_floor_Reversed,       !- Construction Name
    FF03:A3IngressoXCucina,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FF03:A3IngressoXCucina_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.7573260175,-3.9638751023,12,  !- X,Y,Z ==> Vertex 1 {m}
    -8.6640707775,-2.4913765323,12,  !- X,Y,Z ==> Vertex 2 {m}
    -8.6554810145,1.5643799977,12,  !- X,Y,Z ==> Vertex 3 {m}
    -9.7573260175,1.5643799977,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! FF03, A3 Ingresso + Cucina, Ceiling - 25,175 m2 (Adiabatic), Surface Area: 2,116m2

  BuildingSurface:Detailed,
    FF03:A3IngressoXCucina_Ceiling_1_0_2,  !- Name
    Ceiling,                 !- Surface Type
    My_floor_Reversed,       !- Construction Name
    FF03:A3IngressoXCucina,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FF03:A3IngressoXCucina_Ceiling_1_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    -10.0942476993,-4.4176727925,12,  !- X,Y,Z ==> Vertex 1 {m}
    -8.6703561424,-5.4590805548,12,  !- X,Y,Z ==> Vertex 2 {m}
    -8.6640707818,-2.4913765281,12;  !- X,Y,Z ==> Vertex 3 {m}

   ! FF03, A3 Ingresso + Cucina, Ceiling - 25,175 m2 (Adiabatic), Surface Area: 17,678m2

  BuildingSurface:Detailed,
    FF03:A3IngressoXCucina_Ceiling_1_0_3,  !- Name
    Ceiling,                 !- Surface Type
    My_floor_Reversed,       !- Construction Name
    FF03:A3IngressoXCucina,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FF03:A3IngressoXCucina_Ceiling_1_0_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.67375659,-7.06464104,12,  !- X,Y,Z ==> Vertex 1 {m}
    -6.7289141481,-7.0646410431,12,  !- X,Y,Z ==> Vertex 2 {m}
    -6.7280325582,2.0682316829,12,  !- X,Y,Z ==> Vertex 3 {m}
    -8.6544138886,2.0682316862,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! FF03, A3 Ingresso + Cucina, Partition - 6,508 m2 (FF03, A3 Soggiorno), Surface Area: 4.0079

  BuildingSurface:Detailed,
    FF03:A3IngressoXCucina_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    My Project partition_Rev,!- Construction Name
    FF03:A3IngressoXCucina,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FF03:A3Soggiorno_Partition_6_0_10008,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.72803256,2.0682316861,9,  !- X,Y,Z ==> Vertex 1 {m}
    -8.89731765,2.0682316861,9,  !- X,Y,Z ==> Vertex 2 {m}
    -8.89731765,2.0682316861,12,  !- X,Y,Z ==> Vertex 3 {m}
    -6.72803256,2.0682316861,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! FF03, A3 Ingresso + Cucina, Partition - 6,508 m2 (FF03, A3 Soggiorno), Surface Area: 4.0079 <Other side>

  BuildingSurface:Detailed,
    FF03:A3Soggiorno_Partition_6_0_10008,  !- Name
    Wall,                    !- Surface Type
    My Project partition,    !- Construction Name
    FF03:A3Soggiorno,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FF03:A3IngressoXCucina_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.89731765,2.0682316861,9,  !- X,Y,Z ==> Vertex 1 {m}
    -6.72803256,2.0682316861,9,  !- X,Y,Z ==> Vertex 2 {m}
    -6.72803256,2.0682316861,12,  !- X,Y,Z ==> Vertex 3 {m}
    -8.89731765,2.0682316861,12;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,500m2

  FenestrationSurface:Detailed,
    FF03:A3IngressoXCucina_Partition_2_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    FF03:A3IngressoXCucina_Partition_2_0_0,  !- Building Surface Name
    FF03:A3Soggiorno_Partition_6_0_0_0_0_0_Door_10010,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -7.25471248,2.0682316861,9.3,  !- X,Y,Z ==> Vertex 1 {m}
    -8.25471248,2.0682316861,9.3,  !- X,Y,Z ==> Vertex 2 {m}
    -8.25471248,2.0682316861,11.8,  !- X,Y,Z ==> Vertex 3 {m}
    -7.25471248,2.0682316861,11.8;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,500m2

  FenestrationSurface:Detailed,
    FF03:A3Soggiorno_Partition_6_0_0_0_0_0_Door_10010,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    FF03:A3Soggiorno_Partition_6_0_10008,  !- Building Surface Name
    FF03:A3IngressoXCucina_Partition_2_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -8.25471248,2.0682316861,9.3,  !- X,Y,Z ==> Vertex 1 {m}
    -7.25471248,2.0682316861,9.3,  !- X,Y,Z ==> Vertex 2 {m}
    -7.25471248,2.0682316861,11.8,  !- X,Y,Z ==> Vertex 3 {m}
    -8.25471248,2.0682316861,11.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! FF03, A3 Ingresso + Cucina, Partition - 1,512 m2 (FF03, A3 Camera), Surface Area: 1.5116

  BuildingSurface:Detailed,
    FF03:A3IngressoXCucina_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    My Project partition_Rev,!- Construction Name
    FF03:A3IngressoXCucina,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FF03:A3Camera_Partition_7_0_10010,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.8973176496,2.06823169,9,  !- X,Y,Z ==> Vertex 1 {m}
    -8.8973176496,1.56437999,9,  !- X,Y,Z ==> Vertex 2 {m}
    -8.8973176496,1.56437999,12,  !- X,Y,Z ==> Vertex 3 {m}
    -8.8973176496,2.06823169,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! FF03, A3 Ingresso + Cucina, Partition - 1,512 m2 (FF03, A3 Camera), Surface Area: 1.5116 <Other side>

  BuildingSurface:Detailed,
    FF03:A3Camera_Partition_7_0_10010,  !- Name
    Wall,                    !- Surface Type
    My Project partition,    !- Construction Name
    FF03:A3Camera,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FF03:A3IngressoXCucina_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.8973176496,1.56437999,9,  !- X,Y,Z ==> Vertex 1 {m}
    -8.8973176496,2.06823169,9,  !- X,Y,Z ==> Vertex 2 {m}
    -8.8973176496,2.06823169,12,  !- X,Y,Z ==> Vertex 3 {m}
    -8.8973176496,1.56437999,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! FF03, A3 Ingresso + Cucina, Partition - 2,580 m2 (FF03, A3 Camera), Surface Area: 0.83

  BuildingSurface:Detailed,
    FF03:A3IngressoXCucina_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    My Project partition_Rev,!- Construction Name
    FF03:A3IngressoXCucina,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FF03:A3Camera_Partition_6_0_10011,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.89731765,1.564379993,9,  !- X,Y,Z ==> Vertex 1 {m}
    -9.75732601,1.564379993,9,  !- X,Y,Z ==> Vertex 2 {m}
    -9.75732601,1.564379993,12,  !- X,Y,Z ==> Vertex 3 {m}
    -8.89731765,1.564379993,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! FF03, A3 Ingresso + Cucina, Partition - 2,580 m2 (FF03, A3 Camera), Surface Area: 0.83 <Other side>

  BuildingSurface:Detailed,
    FF03:A3Camera_Partition_6_0_10011,  !- Name
    Wall,                    !- Surface Type
    My Project partition,    !- Construction Name
    FF03:A3Camera,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FF03:A3IngressoXCucina_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.75732601,1.564379993,9,  !- X,Y,Z ==> Vertex 1 {m}
    -8.89731765,1.564379993,9,  !- X,Y,Z ==> Vertex 2 {m}
    -8.89731765,1.564379993,12,  !- X,Y,Z ==> Vertex 3 {m}
    -9.75732601,1.564379993,12;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1,750m2

  FenestrationSurface:Detailed,
    FF03:A3IngressoXCucina_Partition_4_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    FF03:A3IngressoXCucina_Partition_4_0_0,  !- Building Surface Name
    FF03:A3Camera_Partition_6_0_0_0_0_0_Door_10013,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -8.97231765,1.564379993,9.3,  !- X,Y,Z ==> Vertex 1 {m}
    -9.67231765,1.564379993,9.3,  !- X,Y,Z ==> Vertex 2 {m}
    -9.67231765,1.564379993,11.8,  !- X,Y,Z ==> Vertex 3 {m}
    -8.97231765,1.564379993,11.8;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1,750m2

  FenestrationSurface:Detailed,
    FF03:A3Camera_Partition_6_0_0_0_0_0_Door_10013,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    FF03:A3Camera_Partition_6_0_10011,  !- Building Surface Name
    FF03:A3IngressoXCucina_Partition_4_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -9.67231765,1.564379993,9.3,  !- X,Y,Z ==> Vertex 1 {m}
    -8.97231765,1.564379993,9.3,  !- X,Y,Z ==> Vertex 2 {m}
    -8.97231765,1.564379993,11.8,  !- X,Y,Z ==> Vertex 3 {m}
    -9.67231765,1.564379993,11.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! FF03, A3 Ingresso + Cucina, Partition - 3,171 m2 (FF03, A3 Storage), Surface Area: 1.421

  BuildingSurface:Detailed,
    FF03:A3IngressoXCucina_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    My Project partition,    !- Construction Name
    FF03:A3IngressoXCucina,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FF03:A3Storage_Partition_2_0_10013,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.7573260143,1.56437999,9,  !- X,Y,Z ==> Vertex 1 {m}
    -9.7573260143,.50739354,9,  !- X,Y,Z ==> Vertex 2 {m}
    -9.7573260143,.50739354,12,  !- X,Y,Z ==> Vertex 3 {m}
    -9.7573260143,1.56437999,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! FF03, A3 Ingresso + Cucina, Partition - 3,171 m2 (FF03, A3 Storage), Surface Area: 1.421 <Other side>

  BuildingSurface:Detailed,
    FF03:A3Storage_Partition_2_0_10013,  !- Name
    Wall,                    !- Surface Type
    My Project partition_Rev,!- Construction Name
    FF03:A3Storage,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FF03:A3IngressoXCucina_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.7573260143,.50739354,9,  !- X,Y,Z ==> Vertex 1 {m}
    -9.7573260143,1.56437999,9,  !- X,Y,Z ==> Vertex 2 {m}
    -9.7573260143,1.56437999,12,  !- X,Y,Z ==> Vertex 3 {m}
    -9.7573260143,.50739354,12;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1,750m2

  FenestrationSurface:Detailed,
    FF03:A3IngressoXCucina_Partition_5_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    FF03:A3IngressoXCucina_Partition_5_0_0,  !- Building Surface Name
    FF03:A3Storage_Partition_2_0_0_0_0_0_Door_10015,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -9.7573260143,1.39395279,9.3,  !- X,Y,Z ==> Vertex 1 {m}
    -9.7573260143,.69395279,9.3,  !- X,Y,Z ==> Vertex 2 {m}
    -9.7573260143,.69395279,11.8,  !- X,Y,Z ==> Vertex 3 {m}
    -9.7573260143,1.39395279,11.8;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1,750m2

  FenestrationSurface:Detailed,
    FF03:A3Storage_Partition_2_0_0_0_0_0_Door_10015,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    FF03:A3Storage_Partition_2_0_10013,  !- Building Surface Name
    FF03:A3IngressoXCucina_Partition_5_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -9.7573260143,.69395279,9.3,  !- X,Y,Z ==> Vertex 1 {m}
    -9.7573260143,1.39395279,9.3,  !- X,Y,Z ==> Vertex 2 {m}
    -9.7573260143,1.39395279,11.8,  !- X,Y,Z ==> Vertex 3 {m}
    -9.7573260143,.69395279,11.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! FF03, A3 Ingresso + Cucina, Partition - 13,414 m2 (FF03, A3 Bango), Surface Area: 11.6638

  BuildingSurface:Detailed,
    FF03:A3IngressoXCucina_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    My Project partition,    !- Construction Name
    FF03:A3IngressoXCucina,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FF03:A3Bango_Partition_3_0_10015,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.7573260143,.50739354,9,  !- X,Y,Z ==> Vertex 1 {m}
    -9.7573260143,-3.96387511,9,  !- X,Y,Z ==> Vertex 2 {m}
    -9.7573260143,-3.96387511,12,  !- X,Y,Z ==> Vertex 3 {m}
    -9.7573260143,.50739354,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! FF03, A3 Ingresso + Cucina, Partition - 13,414 m2 (FF03, A3 Bango), Surface Area: 11.6638 <Other side>

  BuildingSurface:Detailed,
    FF03:A3Bango_Partition_3_0_10015,  !- Name
    Wall,                    !- Surface Type
    My Project partition_Rev,!- Construction Name
    FF03:A3Bango,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FF03:A3IngressoXCucina_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.7573260143,-3.96387511,9,  !- X,Y,Z ==> Vertex 1 {m}
    -9.7573260143,.50739354,9,  !- X,Y,Z ==> Vertex 2 {m}
    -9.7573260143,.50739354,12,  !- X,Y,Z ==> Vertex 3 {m}
    -9.7573260143,-3.96387511,12;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1,750m2

  FenestrationSurface:Detailed,
    FF03:A3IngressoXCucina_Partition_6_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    FF03:A3IngressoXCucina_Partition_6_0_0,  !- Building Surface Name
    FF03:A3Bango_Partition_3_0_0_0_0_0_Door_10017,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -9.7573260143,.21953015,9.3,  !- X,Y,Z ==> Vertex 1 {m}
    -9.7573260143,-.48046985,9.3,  !- X,Y,Z ==> Vertex 2 {m}
    -9.7573260143,-.48046985,11.8,  !- X,Y,Z ==> Vertex 3 {m}
    -9.7573260143,.21953015,11.8;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1,750m2

  FenestrationSurface:Detailed,
    FF03:A3Bango_Partition_3_0_0_0_0_0_Door_10017,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    FF03:A3Bango_Partition_3_0_10015,  !- Building Surface Name
    FF03:A3IngressoXCucina_Partition_6_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -9.7573260143,-.48046985,9.3,  !- X,Y,Z ==> Vertex 1 {m}
    -9.7573260143,.21953015,9.3,  !- X,Y,Z ==> Vertex 2 {m}
    -9.7573260143,.21953015,11.8,  !- X,Y,Z ==> Vertex 3 {m}
    -9.7573260143,-.48046985,11.8;  !- X,Y,Z ==> Vertex 4 {m}

   ! FF03, A3 Ingresso + Cucina, Partition - 1,696 m2 (FF03, A3 Bango), Surface Area: 1.6956

  BuildingSurface:Detailed,
    FF03:A3IngressoXCucina_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    My Project partition,    !- Construction Name
    FF03:A3IngressoXCucina,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FF03:A3Bango_Partition_2_0_10017,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.757326017,-3.9638751131,9,  !- X,Y,Z ==> Vertex 1 {m}
    -10.0942476945,-4.4176727952,9,  !- X,Y,Z ==> Vertex 2 {m}
    -10.0942476945,-4.4176727952,12,  !- X,Y,Z ==> Vertex 3 {m}
    -9.757326017,-3.9638751131,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! FF03, A3 Ingresso + Cucina, Partition - 1,696 m2 (FF03, A3 Bango), Surface Area: 1.6956 <Other side>

  BuildingSurface:Detailed,
    FF03:A3Bango_Partition_2_0_10017,  !- Name
    Wall,                    !- Surface Type
    My Project partition_Rev,!- Construction Name
    FF03:A3Bango,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FF03:A3IngressoXCucina_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -10.0942476945,-4.4176727952,9,  !- X,Y,Z ==> Vertex 1 {m}
    -9.757326017,-3.9638751131,9,  !- X,Y,Z ==> Vertex 2 {m}
    -9.757326017,-3.9638751131,12,  !- X,Y,Z ==> Vertex 3 {m}
    -10.0942476945,-4.4176727952,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! FF03, A3 Ingresso + Cucina, Wall - 5,292 m2 - 216,2°, Surface Area: 5,292m2

  BuildingSurface:Detailed,
    FF03:A3IngressoXCucina_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Timber-frame wall domestic (insulated to 1995 regs),  !- Construction Name
    FF03:A3IngressoXCucina,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -10.0942476948,-4.4176727956,9,  !- X,Y,Z ==> Vertex 1 {m}
    -8.67035614,-5.45908055,9,  !- X,Y,Z ==> Vertex 2 {m}
    -8.67035614,-5.45908055,12,  !- X,Y,Z ==> Vertex 3 {m}
    -10.0942476948,-4.4176727956,12;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,078m2

  FenestrationSurface:Detailed,
    FF03:A3IngressoXCucina_Wall_8_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    FF03:A3IngressoXCucina_Wall_8_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -9.6188738956,-4.5175686633,9.46,  !- X,Y,Z ==> Vertex 1 {m}
    -8.8843622213,-5.054776817,9.46,  !- X,Y,Z ==> Vertex 2 {m}
    -8.8843622213,-5.054776817,11.74362448,  !- X,Y,Z ==> Vertex 3 {m}
    -9.6188738956,-4.5175686633,11.74362448;  !- X,Y,Z ==> Vertex 4 {m}

   ! FF03, A3 Ingresso + Cucina, Wall - 4,817 m2 - 270,1°, Surface Area: 4,817m2

  BuildingSurface:Detailed,
    FF03:A3IngressoXCucina_Wall_9_0_0,  !- Name
    Wall,                    !- Surface Type
    Timber-frame wall domestic (insulated to 1995 regs),  !- Construction Name
    FF03:A3IngressoXCucina,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.67035614,-5.45908055,9,  !- X,Y,Z ==> Vertex 1 {m}
    -8.67375659,-7.06464104,9,  !- X,Y,Z ==> Vertex 2 {m}
    -8.67375659,-7.06464104,12,  !- X,Y,Z ==> Vertex 3 {m}
    -8.67035614,-5.45908055,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! FF03, A3 Ingresso + Cucina, Wall - 5,835 m2 - 180,0°, Surface Area: 5,835m2

  BuildingSurface:Detailed,
    FF03:A3IngressoXCucina_Wall_10_0_0,  !- Name
    Wall,                    !- Surface Type
    Timber-frame wall domestic (insulated to 1995 regs),  !- Construction Name
    FF03:A3IngressoXCucina,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.67375659,-7.06464104,9,  !- X,Y,Z ==> Vertex 1 {m}
    -6.72891415,-7.06464104,9,  !- X,Y,Z ==> Vertex 2 {m}
    -6.72891415,-7.06464104,12,  !- X,Y,Z ==> Vertex 3 {m}
    -8.67375659,-7.06464104,12;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0,643m2

  FenestrationSurface:Detailed,
    FF03:A3IngressoXCucina_Wall_10_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    FF03:A3IngressoXCucina_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -7.9971621,-6.86464104,10.36955989,  !- X,Y,Z ==> Vertex 1 {m}
    -7.3671621,-6.86464104,10.36955989,  !- X,Y,Z ==> Vertex 2 {m}
    -7.3671621,-6.86464104,11.39002526,  !- X,Y,Z ==> Vertex 3 {m}
    -7.9971621,-6.86464104,11.39002526;  !- X,Y,Z ==> Vertex 4 {m}

   ! FF03, A3 Ingresso + Cucina, Wall - 6,736 m2 - 90,0°, Surface Area: 6,736m2

  BuildingSurface:Detailed,
    FF03:A3IngressoXCucina_Wall_11_0_0,  !- Name
    Wall,                    !- Surface Type
    Timber-frame wall domestic (insulated to 1995 regs),  !- Construction Name
    FF03:A3IngressoXCucina,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.72891415,-7.06464104,9,  !- X,Y,Z ==> Vertex 1 {m}
    -6.72803256,-4.8192003,9,  !- X,Y,Z ==> Vertex 2 {m}
    -6.72803256,-4.8192003,12,  !- X,Y,Z ==> Vertex 3 {m}
    -6.72891415,-7.06464104,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! FF03, A3 Ingresso + Cucina, Partition - 20,662 m2 (FF03, Stairs West), Surface Area: 18.1623

  BuildingSurface:Detailed,
    FF03:A3IngressoXCucina_Partition_12_0_0,  !- Name
    Wall,                    !- Surface Type
    My Project partition,    !- Construction Name
    FF03:A3IngressoXCucina,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FF03:StairsWest_Partition_4_0_10018,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.7280325579,-4.8191894,9,  !- X,Y,Z ==> Vertex 1 {m}
    -6.7280325579,2.06823169,9,  !- X,Y,Z ==> Vertex 2 {m}
    -6.7280325579,2.06823169,12,  !- X,Y,Z ==> Vertex 3 {m}
    -6.7280325579,-4.8191894,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! FF03, A3 Ingresso + Cucina, Partition - 20,662 m2 (FF03, Stairs West), Surface Area: 18.1623 <Other side>

  BuildingSurface:Detailed,
    FF03:StairsWest_Partition_4_0_10018,  !- Name
    Wall,                    !- Surface Type
    My Project partition_Rev,!- Construction Name
    FF03:StairsWest,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FF03:A3IngressoXCucina_Partition_12_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.7280325579,2.06823169,9,  !- X,Y,Z ==> Vertex 1 {m}
    -6.7280325579,-4.8191894,9,  !- X,Y,Z ==> Vertex 2 {m}
    -6.7280325579,-4.8191894,12,  !- X,Y,Z ==> Vertex 3 {m}
    -6.7280325579,2.06823169,12;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,500m2

  FenestrationSurface:Detailed,
    FF03:A3IngressoXCucina_Partition_12_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    FF03:A3IngressoXCucina_Partition_12_0_0,  !- Building Surface Name
    FF03:StairsWest_Partition_4_0_0_0_0_0_Door_10020,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -6.7280325579,-.3854984,9.3,  !- X,Y,Z ==> Vertex 1 {m}
    -6.7280325579,.6145016,9.3,  !- X,Y,Z ==> Vertex 2 {m}
    -6.7280325579,.6145016,11.8,  !- X,Y,Z ==> Vertex 3 {m}
    -6.7280325579,-.3854984,11.8;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 2,500m2

  FenestrationSurface:Detailed,
    FF03:StairsWest_Partition_4_0_0_0_0_0_Door_10020,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    FF03:StairsWest_Partition_4_0_10018,  !- Building Surface Name
    FF03:A3IngressoXCucina_Partition_12_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -6.7280325579,.6145016,9.3,  !- X,Y,Z ==> Vertex 1 {m}
    -6.7280325579,-.3854984,9.3,  !- X,Y,Z ==> Vertex 2 {m}
    -6.7280325579,-.3854984,11.8,  !- X,Y,Z ==> Vertex 3 {m}
    -6.7280325579,.6145016,11.8;  !- X,Y,Z ==> Vertex 4 {m}

! FF03 - Stairs West

  Zone,
    FF03:StairsWest,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    21.5904,                 !- Volume {m3}
    7.9965,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People FF03:StairsWest,  !- Name
    FF03:StairsWest,         !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomCommonAreas_Occ,!- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0196,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 62396, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 62396, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 62396, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,162;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 62396, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    FF03:StairsWest General lighting,  !- Name
    FF03:StairsWest,         !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomCommonAreas_Light,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.4,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#FF03:StairsWest#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    FF03:StairsWest Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    FF03:StairsWest,         !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomCommonAreas_Equip,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2.16,                    !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  Daylighting:Controls,
    FF03:StairsWest,         !- Name
    FF03:StairsWest,         !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    FF03:StairsWest Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    FF03:StairsWest Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    100;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    FF03:StairsWest Ref Point 1,  !- Name
    FF03:StairsWest,         !- Zone or Space Name
    -6.037,                  !- X-Coordinate of Reference Point {m}
    -1.375,                  !- Y-Coordinate of Reference Point {m}
    10.1;                    !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    FF03:StairsWest Infiltration,  !- Name
    FF03:StairsWest,         !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .004198,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    FF03:StairsWest Nat Vent,!- Name
    FF03:StairsWest,         !- Zone or ZoneList Name
    Dwell_DomCommonAreas_Occ,!- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .029987,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    7,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -50,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    50,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! FF03, Stairs West, Floor - 9,520 m2 (Adiabatic), Surface Area: 9,520m2

  BuildingSurface:Detailed,
    FF03:StairsWest_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    My_floor,                !- Construction Name
    FF03:StairsWest,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FF03:StairsWest_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.34580309,-4.8192003,9,  !- X,Y,Z ==> Vertex 1 {m}
    -6.7280325557,-4.8191894037,9,  !- X,Y,Z ==> Vertex 2 {m}
    -6.7280325557,2.0682316861,9,  !- X,Y,Z ==> Vertex 3 {m}
    -5.34580309,2.0682316861,9;  !- X,Y,Z ==> Vertex 4 {m}

   ! FF03, Stairs West, Ceiling - 9,520 m2 (Adiabatic), Surface Area: 9,520m2

  BuildingSurface:Detailed,
    FF03:StairsWest_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    My_floor_Reversed,       !- Construction Name
    FF03:StairsWest,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FF03:StairsWest_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.7280325557,-4.8191894037,12,  !- X,Y,Z ==> Vertex 1 {m}
    -5.34580309,-4.8192003,12,  !- X,Y,Z ==> Vertex 2 {m}
    -5.34580309,2.0682316861,12,  !- X,Y,Z ==> Vertex 3 {m}
    -6.7280325557,2.0682316861,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! FF03, Stairs West, Partition - 20,662 m2  (Adiabatic), Surface Area: 20,662m2

  BuildingSurface:Detailed,
    FF03:StairsWest_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    My Project partition,    !- Construction Name
    FF03:StairsWest,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FF03:StairsWest_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.34580309,-4.8192003,9,  !- X,Y,Z ==> Vertex 1 {m}
    -5.34580309,2.0682316861,9,  !- X,Y,Z ==> Vertex 2 {m}
    -5.34580309,2.0682316861,12,  !- X,Y,Z ==> Vertex 3 {m}
    -5.34580309,-4.8192003,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! FF03, Stairs West, Partition - 4,147 m2  (Adiabatic), Surface Area: 4.1467

  BuildingSurface:Detailed,
    FF03:StairsWest_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    My Project partition,    !- Construction Name
    FF03:StairsWest,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FF03:StairsWest_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.34580309,2.0682316861,9,  !- X,Y,Z ==> Vertex 1 {m}
    -6.72803256,2.0682316861,9,  !- X,Y,Z ==> Vertex 2 {m}
    -6.72803256,2.0682316861,12,  !- X,Y,Z ==> Vertex 3 {m}
    -5.34580309,2.0682316861,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! FF03, Stairs West, Wall - 4,147 m2 - 180,0°, Surface Area: 4,147m2

  BuildingSurface:Detailed,
    FF03:StairsWest_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Timber-frame wall domestic (insulated to 1995 regs),  !- Construction Name
    FF03:StairsWest,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.7280325557,-4.8191894037,9,  !- X,Y,Z ==> Vertex 1 {m}
    -5.34580309,-4.8192003,9,  !- X,Y,Z ==> Vertex 2 {m}
    -5.34580309,-4.8192003,12,  !- X,Y,Z ==> Vertex 3 {m}
    -6.7280325557,-4.8191894037,12;  !- X,Y,Z ==> Vertex 4 {m}

! FF03 - A3 Bango

  Zone,
    FF03:A3Bango,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    26.5768,                 !- Volume {m3}
    9.8433,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People FF03:A3Bango,     !- Name
    FF03:A3Bango,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomToilet_Occ,     !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0243,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 62403, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 62403, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 62403, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 62403, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    FF03:A3Bango General lighting,  !- Name
    FF03:A3Bango,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomToilet_Light,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.4,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#FF03:A3Bango#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    FF03:A3Bango Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    FF03:A3Bango,            !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomToilet_Equip,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1.61,                    !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

   ! DHW 1

  WaterUse:Equipment,
    DHW FF03:A3Bango,        !- Name
    DHW FF03:A3Bango,        !- End-Use Subcategory
    2.50209669811321E-06,    !- Peak Flow Rate {m3/s}
    Dwell_DomToilet_Occ,     !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature FF03:A3Bango,  !- Target Temperature Schedule Name
    DHW Supply Temperature FF03:A3Bango,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature FF03:A3Bango,  !- Cold Water Supply Temperature Schedule Name
    FF03:A3Bango,            !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature FF03:A3Bango,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,50;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature FF03:A3Bango,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Daylighting:Controls,
    FF03:A3Bango,            !- Name
    FF03:A3Bango,            !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    FF03:A3Bango Ref Point 1,!- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    FF03:A3Bango Ref Point 1,!- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    100;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    FF03:A3Bango Ref Point 1,!- Name
    FF03:A3Bango,            !- Zone or Space Name
    -11.158,                 !- X-Coordinate of Reference Point {m}
    -1.681,                  !- Y-Coordinate of Reference Point {m}
    10.1;                    !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    FF03:A3Bango Infiltration,  !- Name
    FF03:A3Bango,            !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .005168,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    FF03:A3Bango Nat Vent,   !- Name
    FF03:A3Bango,            !- Zone or ZoneList Name
    Dwell_DomToilet_Occ,     !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .036912,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    7,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -50,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    50,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! FF03, A3 Bango, Floor - 12,573 m2 (Adiabatic), Surface Area: 0,314m2

  BuildingSurface:Detailed,
    FF03:A3Bango_Floor_0_0_0,!- Name
    Floor,                   !- Surface Type
    My_floor,                !- Construction Name
    FF03:A3Bango,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FF03:A3Bango_Floor_0_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -10.09424769,-4.4176728,9,  !- X,Y,Z ==> Vertex 1 {m}
    -10.84429589,-3.86910152,9,  !- X,Y,Z ==> Vertex 2 {m}
    -9.75732601,-3.86910152,9,  !- X,Y,Z ==> Vertex 3 {m}
    -9.75732601,-3.96387511,9;  !- X,Y,Z ==> Vertex 4 {m}

   ! FF03, A3 Bango, Floor - 12,573 m2 (Adiabatic), Surface Area: 12,259m2

  BuildingSurface:Detailed,
    FF03:A3Bango_Floor_0_0_1,!- Name
    Floor,                   !- Surface Type
    My_floor,                !- Construction Name
    FF03:A3Bango,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FF03:A3Bango_Floor_0_0_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.75732601,-3.86910152,9,  !- X,Y,Z ==> Vertex 1 {m}
    -12.55998664,-3.86910152,9,  !- X,Y,Z ==> Vertex 2 {m}
    -12.55684131,.50739354,9,  !- X,Y,Z ==> Vertex 3 {m}
    -9.75732601,.50739354,9;  !- X,Y,Z ==> Vertex 4 {m}

   ! FF03, A3 Bango, Ceiling - 12,573 m2 (Adiabatic), Surface Area: 1,076m2

  BuildingSurface:Detailed,
    FF03:A3Bango_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    My_floor_Reversed,       !- Construction Name
    FF03:A3Bango,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FF03:A3Bango_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    -12.5599866452,-3.8691015192,12,  !- X,Y,Z ==> Vertex 1 {m}
    -10.8442958891,-3.8691015206,12,  !- X,Y,Z ==> Vertex 2 {m}
    -12.5590852938,-2.6149364987,12;  !- X,Y,Z ==> Vertex 3 {m}

   ! FF03, A3 Bango, Ceiling - 12,573 m2 (Adiabatic), Surface Area: 11,497m2

  BuildingSurface:Detailed,
    FF03:A3Bango_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    My_floor_Reversed,       !- Construction Name
    FF03:A3Bango,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FF03:A3Bango_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    -12.5590852938,-2.6149364987,12,  !- X,Y,Z ==> Vertex 1 {m}
    -10.0942476948,-4.4176727956,12,  !- X,Y,Z ==> Vertex 2 {m}
    -9.7573260085,-3.9638751089,12,  !- X,Y,Z ==> Vertex 3 {m}
    -9.7573260101,.5073935368,12,  !- X,Y,Z ==> Vertex 4 {m}
    -12.5568413174,.5073935398,12;  !- X,Y,Z ==> Vertex 5 {m}

   ! FF03, A3 Bango, Partition - 8,399 m2 (FF03, A3 Storage), Surface Area: 8.3985

  BuildingSurface:Detailed,
    FF03:A3Bango_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    My Project partition,    !- Construction Name
    FF03:A3Bango,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FF03:A3Storage_Partition_5_0_10028,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.75732601,.5073935385,9,  !- X,Y,Z ==> Vertex 1 {m}
    -12.55684131,.5073935385,9,  !- X,Y,Z ==> Vertex 2 {m}
    -12.55684131,.5073935385,12,  !- X,Y,Z ==> Vertex 3 {m}
    -9.75732601,.5073935385,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! FF03, A3 Bango, Partition - 8,399 m2 (FF03, A3 Storage), Surface Area: 8.3985 <Other side>

  BuildingSurface:Detailed,
    FF03:A3Storage_Partition_5_0_10028,  !- Name
    Wall,                    !- Surface Type
    My Project partition_Rev,!- Construction Name
    FF03:A3Storage,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FF03:A3Bango_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.55684131,.5073935385,9,  !- X,Y,Z ==> Vertex 1 {m}
    -9.75732601,.5073935385,9,  !- X,Y,Z ==> Vertex 2 {m}
    -9.75732601,.5073935385,12,  !- X,Y,Z ==> Vertex 3 {m}
    -12.55684131,.5073935385,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! FF03, A3 Bango, Wall - 13,129 m2 - 270,0°, Surface Area: 13,129m2

  BuildingSurface:Detailed,
    FF03:A3Bango_Wall_5_0_0, !- Name
    Wall,                    !- Surface Type
    Timber-frame wall domestic (insulated to 1995 regs),  !- Construction Name
    FF03:A3Bango,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.556841314,.5073935385,9,  !- X,Y,Z ==> Vertex 1 {m}
    -12.55998664,-3.86910152,9,  !- X,Y,Z ==> Vertex 2 {m}
    -12.55998664,-3.86910152,12,  !- X,Y,Z ==> Vertex 3 {m}
    -12.556841314,.5073935385,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! FF03, A3 Bango, Wall - 5,147 m2 - 180,0°, Surface Area: 5,147m2

  BuildingSurface:Detailed,
    FF03:A3Bango_Wall_6_0_0, !- Name
    Wall,                    !- Surface Type
    Timber-frame wall domestic (insulated to 1995 regs),  !- Construction Name
    FF03:A3Bango,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.55998664,-3.86910152,9,  !- X,Y,Z ==> Vertex 1 {m}
    -10.84429589,-3.86910152,9,  !- X,Y,Z ==> Vertex 2 {m}
    -10.84429589,-3.86910152,12,  !- X,Y,Z ==> Vertex 3 {m}
    -12.55998664,-3.86910152,12;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0,607m2

  FenestrationSurface:Detailed,
    FF03:A3Bango_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1002,  !- Construction Name
    FF03:A3Bango_Wall_6_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -11.80314121,-3.66910152,10.05931589,  !- X,Y,Z ==> Vertex 1 {m}
    -11.37314121,-3.66910152,10.05931589,  !- X,Y,Z ==> Vertex 2 {m}
    -11.37314121,-3.66910152,11.47155844,  !- X,Y,Z ==> Vertex 3 {m}
    -11.80314121,-3.66910152,11.47155844;  !- X,Y,Z ==> Vertex 4 {m}

   ! FF03, A3 Bango, Wall - 2,788 m2 - 216,2°, Surface Area: 2,788m2

  BuildingSurface:Detailed,
    FF03:A3Bango_Wall_7_0_0, !- Name
    Wall,                    !- Surface Type
    Timber-frame wall domestic (insulated to 1995 regs),  !- Construction Name
    FF03:A3Bango,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -10.84429589,-3.86910152,9,  !- X,Y,Z ==> Vertex 1 {m}
    -10.0942476948,-4.4176727956,9,  !- X,Y,Z ==> Vertex 2 {m}
    -10.0942476948,-4.4176727956,12,  !- X,Y,Z ==> Vertex 3 {m}
    -10.84429589,-3.86910152,12;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0,411m2

  FenestrationSurface:Detailed,
    FF03:A3Bango_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1002,  !- Construction Name
    FF03:A3Bango_Wall_7_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -10.514027898,-3.8628697038,9.99361132,  !- X,Y,Z ==> Vertex 1 {m}
    -10.279952749,-4.0340679066,9.99361132,  !- X,Y,Z ==> Vertex 2 {m}
    -10.279952749,-4.0340679066,11.41060792,  !- X,Y,Z ==> Vertex 3 {m}
    -10.514027898,-3.8628697038,11.41060792;  !- X,Y,Z ==> Vertex 4 {m}

! FF03 - A3 Storage

  Zone,
    FF03:A3Storage,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    5.8801,                  !- Volume {m3}
    2.1778,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People FF03:A3Storage,   !- Name
    FF03:A3Storage,          !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomCommonAreas_Occ,!- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0196,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 62412, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 62412, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 62412, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,162;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 62412, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    FF03:A3Storage General lighting,  !- Name
    FF03:A3Storage,          !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomCommonAreas_Light,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.4,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#FF03:A3Storage#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    FF03:A3Storage Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    FF03:A3Storage,          !- Zone or ZoneList or Space or SpaceList Name
    Dwell_DomCommonAreas_Equip,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2.16,                    !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  Daylighting:Controls,
    FF03:A3Storage,          !- Name
    FF03:A3Storage,          !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    FF03:A3Storage Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    FF03:A3Storage Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    100;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    FF03:A3Storage Ref Point 1,  !- Name
    FF03:A3Storage,          !- Zone or Space Name
    -11.157,                 !- X-Coordinate of Reference Point {m}
    1.036,                   !- Y-Coordinate of Reference Point {m}
    10.1;                    !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    FF03:A3Storage Infiltration,  !- Name
    FF03:A3Storage,          !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .001143,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    FF03:A3Storage Nat Vent, !- Name
    FF03:A3Storage,          !- Zone or ZoneList Name
    Dwell_DomCommonAreas_Occ,!- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .008167,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    7,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -50,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    50,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! FF03, A3 Storage, Floor - 2,959 m2 (Adiabatic), Surface Area: 2,959m2

  BuildingSurface:Detailed,
    FF03:A3Storage_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    My_floor,                !- Construction Name
    FF03:A3Storage,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FF03:A3Storage_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.7573260143,.5073935385,9,  !- X,Y,Z ==> Vertex 1 {m}
    -12.556841314,.5073935385,9,  !- X,Y,Z ==> Vertex 2 {m}
    -12.5560816725,1.564379993,9,  !- X,Y,Z ==> Vertex 3 {m}
    -9.7573260143,1.564379993,9;  !- X,Y,Z ==> Vertex 4 {m}

   ! FF03, A3 Storage, Ceiling - 2,959 m2 (Adiabatic), Surface Area: 2,959m2

  BuildingSurface:Detailed,
    FF03:A3Storage_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    My_floor_Reversed,       !- Construction Name
    FF03:A3Storage,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FF03:A3Storage_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.556841314,.5073935385,12,  !- X,Y,Z ==> Vertex 1 {m}
    -9.7573260143,.5073935385,12,  !- X,Y,Z ==> Vertex 2 {m}
    -9.7573260143,1.564379993,12,  !- X,Y,Z ==> Vertex 3 {m}
    -12.5560816725,1.564379993,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! FF03, A3 Storage, Partition - 8,396 m2 (FF03, A3 Camera), Surface Area: 8.3963

  BuildingSurface:Detailed,
    FF03:A3Storage_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    My Project partition_Rev,!- Construction Name
    FF03:A3Storage,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FF03:A3Camera_Partition_5_0_10031,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.75732601,1.564379993,9,  !- X,Y,Z ==> Vertex 1 {m}
    -12.55608167,1.564379993,9,  !- X,Y,Z ==> Vertex 2 {m}
    -12.55608167,1.564379993,12,  !- X,Y,Z ==> Vertex 3 {m}
    -9.75732601,1.564379993,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! FF03, A3 Storage, Partition - 8,396 m2 (FF03, A3 Camera), Surface Area: 8.3963 <Other side>

  BuildingSurface:Detailed,
    FF03:A3Camera_Partition_5_0_10031,  !- Name
    Wall,                    !- Surface Type
    My Project partition,    !- Construction Name
    FF03:A3Camera,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FF03:A3Storage_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.55608167,1.564379993,9,  !- X,Y,Z ==> Vertex 1 {m}
    -9.75732601,1.564379993,9,  !- X,Y,Z ==> Vertex 2 {m}
    -9.75732601,1.564379993,12,  !- X,Y,Z ==> Vertex 3 {m}
    -12.55608167,1.564379993,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! FF03, A3 Storage, Wall - 3,171 m2 - 270,0°, Surface Area: 3,171m2

  BuildingSurface:Detailed,
    FF03:A3Storage_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Timber-frame wall domestic (insulated to 1995 regs),  !- Construction Name
    FF03:A3Storage,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.5560816725,1.564379993,9,  !- X,Y,Z ==> Vertex 1 {m}
    -12.556841314,.5073935385,9,  !- X,Y,Z ==> Vertex 2 {m}
    -12.556841314,.5073935385,12,  !- X,Y,Z ==> Vertex 3 {m}
    -12.5560816725,1.564379993,12;  !- X,Y,Z ==> Vertex 4 {m}

! FF03 - A3 Camera

  Zone,
    FF03:A3Camera,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    41.4292,                 !- Volume {m3}
    15.3441,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People FF03:A3Camera,    !- Name
    FF03:A3Camera,           !- Zone or ZoneList or Space or SpaceList Name
    My_occ,                  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .05,                     !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 62419, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 62419, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 62419, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 62419, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    FF03:A3Camera General lighting,  !- Name
    FF03:A3Camera,           !- Zone or ZoneList or Space or SpaceList Name
    My_lighting,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.2,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#FF03:A3Camera#GeneralLights;  !- End-Use Subcategory

   ! Miscellaneous gain

  OtherEquipment,
    FF03:A3Camera Miscellaneous gain,  !- Name
    Electricity,             !- Fuel Type
    FF03:A3Camera,           !- Zone or ZoneList or Space or SpaceList Name
    My_appliaces,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.5,                     !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

   ! DHW 1

  WaterUse:Equipment,
    DHW FF03:A3Camera,       !- Name
    DHW FF03:A3Camera,       !- End-Use Subcategory
    .000000095900625,        !- Peak Flow Rate {m3/s}
    Dwell_DomCommonAreas_Occ,!- Flow Rate Fraction Schedule Name
    DHW Supply Temperature FF03:A3Camera,  !- Target Temperature Schedule Name
    DHW Supply Temperature FF03:A3Camera,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature FF03:A3Camera,  !- Cold Water Supply Temperature Schedule Name
    FF03:A3Camera,           !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature FF03:A3Camera,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,50;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature FF03:A3Camera,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Daylighting:Controls,
    FF03:A3Camera,           !- Name
    FF03:A3Camera,           !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    FF03:A3Camera Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    FF03:A3Camera Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    300;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    FF03:A3Camera Ref Point 1,  !- Name
    FF03:A3Camera,           !- Zone or Space Name
    -10.726,                 !- X-Coordinate of Reference Point {m}
    4.117,                   !- Y-Coordinate of Reference Point {m}
    10.1;                    !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    FF03:A3Camera Infiltration,  !- Name
    FF03:A3Camera,           !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .008056,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    FF03:A3Camera Nat Vent,  !- Name
    FF03:A3Camera,           !- Zone or ZoneList Name
    Max CO2 concentration: Always 900ppm,  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .057541,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    7,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -50,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    50,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! FF03, A3 Camera, Floor - 18,673 m2 (Adiabatic), Surface Area: 18,673m2

  BuildingSurface:Detailed,
    FF03:A3Camera_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    My_floor,                !- Construction Name
    FF03:A3Camera,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FF03:A3Camera_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.8973176496,1.564379993,9,  !- X,Y,Z ==> Vertex 1 {m}
    -12.5560816725,1.564379993,9,  !- X,Y,Z ==> Vertex 2 {m}
    -12.55241191,6.67059069,9,  !- X,Y,Z ==> Vertex 3 {m}
    -8.89731765,6.67059069,9;  !- X,Y,Z ==> Vertex 4 {m}

   ! FF03, A3 Camera, Ceiling - 18,673 m2 (Adiabatic), Surface Area: 18,673m2

  BuildingSurface:Detailed,
    FF03:A3Camera_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    My_floor_Reversed,       !- Construction Name
    FF03:A3Camera,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FF03:A3Camera_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.5560816725,1.564379993,12,  !- X,Y,Z ==> Vertex 1 {m}
    -8.8973176496,1.564379993,12,  !- X,Y,Z ==> Vertex 2 {m}
    -8.89731765,6.67059069,12,  !- X,Y,Z ==> Vertex 3 {m}
    -12.55241191,6.67059069,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! FF03, A3 Camera, Partition - 13,807 m2 (FF03, A3 Soggiorno), Surface Area: 13.8071

  BuildingSurface:Detailed,
    FF03:A3Camera_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    My Project partition,    !- Construction Name
    FF03:A3Camera,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FF03:A3Soggiorno_Partition_5_0_10034,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.8973176498,2.06823169,9,  !- X,Y,Z ==> Vertex 1 {m}
    -8.8973176498,6.67059069,9,  !- X,Y,Z ==> Vertex 2 {m}
    -8.8973176498,6.67059069,12,  !- X,Y,Z ==> Vertex 3 {m}
    -8.8973176498,2.06823169,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! FF03, A3 Camera, Partition - 13,807 m2 (FF03, A3 Soggiorno), Surface Area: 13.8071 <Other side>

  BuildingSurface:Detailed,
    FF03:A3Soggiorno_Partition_5_0_10034,  !- Name
    Wall,                    !- Surface Type
    My Project partition_Rev,!- Construction Name
    FF03:A3Soggiorno,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FF03:A3Camera_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.8973176498,6.67059069,9,  !- X,Y,Z ==> Vertex 1 {m}
    -8.8973176498,2.06823169,9,  !- X,Y,Z ==> Vertex 2 {m}
    -8.8973176498,2.06823169,12,  !- X,Y,Z ==> Vertex 3 {m}
    -8.8973176498,6.67059069,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! FF03, A3 Camera, Wall - 10,965 m2 - 0,0°, Surface Area: 10,965m2

  BuildingSurface:Detailed,
    FF03:A3Camera_Wall_3_0_0,!- Name
    Wall,                    !- Surface Type
    Timber-frame wall domestic (insulated to 1995 regs),  !- Construction Name
    FF03:A3Camera,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.89731765,6.67059069,9,  !- X,Y,Z ==> Vertex 1 {m}
    -12.55241191,6.67059069,9,  !- X,Y,Z ==> Vertex 2 {m}
    -12.55241191,6.67059069,12,  !- X,Y,Z ==> Vertex 3 {m}
    -8.89731765,6.67059069,12;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 0,320m2

  FenestrationSurface:Detailed,
    FF03:A3Camera_Wall_3_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    FF03:A3Camera_Wall_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -10.97923175,6.47059069,10.56493458,  !- X,Y,Z ==> Vertex 1 {m}
    -11.25523175,6.47059069,10.56493458,  !- X,Y,Z ==> Vertex 2 {m}
    -11.25523175,6.47059069,11.72379173,  !- X,Y,Z ==> Vertex 3 {m}
    -10.97923175,6.47059069,11.72379173;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,253m2

  FenestrationSurface:Detailed,
    FF03:A3Camera_Wall_3_0_0_1_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    FF03:A3Camera_Wall_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -9.65923175,6.47059069,9.462,  !- X,Y,Z ==> Vertex 1 {m}
    -10.65523175,6.47059069,9.462,  !- X,Y,Z ==> Vertex 2 {m}
    -10.65523175,6.47059069,11.72379173,  !- X,Y,Z ==> Vertex 3 {m}
    -9.65923175,6.47059069,11.72379173;  !- X,Y,Z ==> Vertex 4 {m}

   ! FF03, A3 Camera, Wall - 15,319 m2 - 270,0°, Surface Area: 15,319m2

  BuildingSurface:Detailed,
    FF03:A3Camera_Wall_4_0_0,!- Name
    Wall,                    !- Surface Type
    Timber-frame wall domestic (insulated to 1995 regs),  !- Construction Name
    FF03:A3Camera,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.55241191,6.67059069,9,  !- X,Y,Z ==> Vertex 1 {m}
    -12.5560816725,1.564379993,9,  !- X,Y,Z ==> Vertex 2 {m}
    -12.5560816725,1.564379993,12,  !- X,Y,Z ==> Vertex 3 {m}
    -12.55241191,6.67059069,12;  !- X,Y,Z ==> Vertex 4 {m}

! FF03 - A3 Soggiorno

  Zone,
    FF03:A3Soggiorno,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    42.2972,                 !- Volume {m3}
    15.6656,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People FF03:A3Soggiorno, !- Name
    FF03:A3Soggiorno,        !- Zone or ZoneList or Space or SpaceList Name
    My_occ,                  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .05,                     !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 62428, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 62428, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 62428, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 62428, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    FF03:A3Soggiorno General lighting,  !- Name
    FF03:A3Soggiorno,        !- Zone or ZoneList or Space or SpaceList Name
    My_lighting,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.2,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#FF03:A3Soggiorno#GeneralLights;  !- End-Use Subcategory

   ! Miscellaneous gain

  OtherEquipment,
    FF03:A3Soggiorno Miscellaneous gain,  !- Name
    Electricity,             !- Fuel Type
    FF03:A3Soggiorno,        !- Zone or ZoneList or Space or SpaceList Name
    My_appliaces,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.5,                     !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

   ! DHW 1

  WaterUse:Equipment,
    DHW FF03:A3Soggiorno,    !- Name
    DHW FF03:A3Soggiorno,    !- End-Use Subcategory
    .00000009791,            !- Peak Flow Rate {m3/s}
    Dwell_DomCommonAreas_Occ,!- Flow Rate Fraction Schedule Name
    DHW Supply Temperature FF03:A3Soggiorno,  !- Target Temperature Schedule Name
    DHW Supply Temperature FF03:A3Soggiorno,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature FF03:A3Soggiorno,  !- Cold Water Supply Temperature Schedule Name
    FF03:A3Soggiorno,        !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature FF03:A3Soggiorno,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,50;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature FF03:A3Soggiorno,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Daylighting:Controls,
    FF03:A3Soggiorno,        !- Name
    FF03:A3Soggiorno,        !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    FF03:A3Soggiorno Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    FF03:A3Soggiorno Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    300;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    FF03:A3Soggiorno Ref Point 1,  !- Name
    FF03:A3Soggiorno,        !- Zone or Space Name
    -7.122,                  !- X-Coordinate of Reference Point {m}
    4.584,                   !- Y-Coordinate of Reference Point {m}
    10.1;                    !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    FF03:A3Soggiorno Infiltration,  !- Name
    FF03:A3Soggiorno,        !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .008224,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    FF03:A3Soggiorno Nat Vent,  !- Name
    FF03:A3Soggiorno,        !- Zone or ZoneList Name
    Max CO2 concentration: Always 900ppm,  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .058746,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    7,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -50,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    50,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! FF03, A3 Soggiorno, Floor - 17,872 m2 (Adiabatic), Surface Area: 17,872m2

  BuildingSurface:Detailed,
    FF03:A3Soggiorno_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    My_floor,                !- Construction Name
    FF03:A3Soggiorno,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FF03:A3Soggiorno_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.34580309,2.0682316861,9,  !- X,Y,Z ==> Vertex 1 {m}
    -8.8973176496,2.0682316861,9,  !- X,Y,Z ==> Vertex 2 {m}
    -8.89731765,7.10059069,9,  !- X,Y,Z ==> Vertex 3 {m}
    -5.34580309,7.10059072,9;  !- X,Y,Z ==> Vertex 4 {m}

   ! FF03, A3 Soggiorno, Ceiling - 17,872 m2 (Adiabatic), Surface Area: 17,872m2

  BuildingSurface:Detailed,
    FF03:A3Soggiorno_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    My_floor_Reversed,       !- Construction Name
    FF03:A3Soggiorno,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FF03:A3Soggiorno_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.8973176496,2.0682316861,12,  !- X,Y,Z ==> Vertex 1 {m}
    -5.34580309,2.0682316861,12,  !- X,Y,Z ==> Vertex 2 {m}
    -5.34580309,7.10059072,12,  !- X,Y,Z ==> Vertex 3 {m}
    -8.89731765,7.10059069,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! FF03, A3 Soggiorno, Partition - 15,097 m2  (Adiabatic), Surface Area: 15,097m2

  BuildingSurface:Detailed,
    FF03:A3Soggiorno_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    My Project partition,    !- Construction Name
    FF03:A3Soggiorno,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FF03:A3Soggiorno_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.34580309,2.0682316861,9,  !- X,Y,Z ==> Vertex 1 {m}
    -5.34580309,7.10059072,9,  !- X,Y,Z ==> Vertex 2 {m}
    -5.34580309,7.10059072,12,  !- X,Y,Z ==> Vertex 3 {m}
    -5.34580309,2.0682316861,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! FF03, A3 Soggiorno, Wall - 10,655 m2 - 0,0°, Surface Area: 10,655m2

  BuildingSurface:Detailed,
    FF03:A3Soggiorno_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Timber-frame wall domestic (insulated to 1995 regs),  !- Construction Name
    FF03:A3Soggiorno,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.34580309,7.100590705,9,  !- X,Y,Z ==> Vertex 1 {m}
    -8.89731765,7.100590705,9,  !- X,Y,Z ==> Vertex 2 {m}
    -8.89731765,7.100590705,12,  !- X,Y,Z ==> Vertex 3 {m}
    -5.34580309,7.100590705,12;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2,255m2

  FenestrationSurface:Detailed,
    FF03:A3Soggiorno_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,  !- Construction Name
    FF03:A3Soggiorno_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -6.7441967,6.900590705,10.11081149,  !- X,Y,Z ==> Vertex 1 {m}
    -8.3441967,6.900590705,10.11081149,  !- X,Y,Z ==> Vertex 2 {m}
    -8.3441967,6.900590705,11.52045886,  !- X,Y,Z ==> Vertex 3 {m}
    -6.7441967,6.900590705,11.52045886;  !- X,Y,Z ==> Vertex 4 {m}

   ! FF03, A3 Soggiorno, Wall - 1,290 m2 - 270,0°, Surface Area: 1,290m2

  BuildingSurface:Detailed,
    FF03:A3Soggiorno_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Timber-frame wall domestic (insulated to 1995 regs),  !- Construction Name
    FF03:A3Soggiorno,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.89731765,7.10059069,9,  !- X,Y,Z ==> Vertex 1 {m}
    -8.89731765,6.67059069,9,  !- X,Y,Z ==> Vertex 2 {m}
    -8.89731765,6.67059069,12,  !- X,Y,Z ==> Vertex 3 {m}
    -8.89731765,7.10059069,12;  !- X,Y,Z ==> Vertex 4 {m}

   ! FF03, A3 Soggiorno, Partition - 4,147 m2  (Adiabatic), Surface Area: 4.1467

  BuildingSurface:Detailed,
    FF03:A3Soggiorno_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    My Project partition,    !- Construction Name
    FF03:A3Soggiorno,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FF03:A3Soggiorno_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.72803256,2.0682316861,9,  !- X,Y,Z ==> Vertex 1 {m}
    -5.34580309,2.0682316861,9,  !- X,Y,Z ==> Vertex 2 {m}
    -5.34580309,2.0682316861,12,  !- X,Y,Z ==> Vertex 3 {m}
    -6.72803256,2.0682316861,12;  !- X,Y,Z ==> Vertex 4 {m}

! Shading data - building component blocks
! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for PRELUDE - West adjusent building,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    PRELUDE - West adjusent building - Surface 1 (1),  !- Name
    Transmittance schedule for PRELUDE - West adjusent building,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -12.5524119108,-4.0302817482,0,  !- X,Y,Z ==> Vertex 1 {m}
    -33.2098691422,-4.0302817482,0,  !- X,Y,Z ==> Vertex 2 {m}
    -33.2098691422,8.2246675437,0,  !- X,Y,Z ==> Vertex 3 {m}
    -12.5524119108,8.2246675437,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - West adjusent building - Surface 2 (2),  !- Name
    Transmittance schedule for PRELUDE - West adjusent building,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -33.2098691422,-4.0302817482,15.0282717205,  !- X,Y,Z ==> Vertex 1 {m}
    -12.5524119108,-4.0302817482,15.0282717205,  !- X,Y,Z ==> Vertex 2 {m}
    -12.5524119108,8.2246675437,15.0282717205,  !- X,Y,Z ==> Vertex 3 {m}
    -33.2098691422,8.2246675437,15.0282717205;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - West adjusent building - Surface 3 (3),  !- Name
    Transmittance schedule for PRELUDE - West adjusent building,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -12.5524119108,-4.0302817482,0,  !- X,Y,Z ==> Vertex 1 {m}
    -12.5524119108,8.2246675437,0,  !- X,Y,Z ==> Vertex 2 {m}
    -12.5524119108,8.2246675437,15.0282717205,  !- X,Y,Z ==> Vertex 3 {m}
    -12.5524119108,-4.0302817482,15.0282717205;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - West adjusent building - Surface 4 (4),  !- Name
    Transmittance schedule for PRELUDE - West adjusent building,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -33.2098691422,-4.0302817482,0,  !- X,Y,Z ==> Vertex 1 {m}
    -12.5524119108,-4.0302817482,0,  !- X,Y,Z ==> Vertex 2 {m}
    -12.5524119108,-4.0302817482,15.0282717205,  !- X,Y,Z ==> Vertex 3 {m}
    -33.2098691422,-4.0302817482,15.0282717205;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - West adjusent building - Surface 5 (5),  !- Name
    Transmittance schedule for PRELUDE - West adjusent building,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -33.2098691422,8.2246675437,0,  !- X,Y,Z ==> Vertex 1 {m}
    -33.2098691422,-4.0302817482,0,  !- X,Y,Z ==> Vertex 2 {m}
    -33.2098691422,-4.0302817482,15.0282717205,  !- X,Y,Z ==> Vertex 3 {m}
    -33.2098691422,8.2246675437,15.0282717205;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - West adjusent building - Surface 6 (6),  !- Name
    Transmittance schedule for PRELUDE - West adjusent building,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -12.5524119108,8.2246675437,0,  !- X,Y,Z ==> Vertex 1 {m}
    -33.2098691422,8.2246675437,0,  !- X,Y,Z ==> Vertex 2 {m}
    -33.2098691422,8.2246675437,15.0282717205,  !- X,Y,Z ==> Vertex 3 {m}
    -12.5524119108,8.2246675437,15.0282717205;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for PRELUDE - East adjusent building 2,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    PRELUDE - East adjusent building 2 - Surface 1 (7),  !- Name
    Transmittance schedule for PRELUDE - East adjusent building 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    35.5924379595,-10.91860016,0,  !- X,Y,Z ==> Vertex 1 {m}
    35.5924379595,-3.91860016,0,  !- X,Y,Z ==> Vertex 2 {m}
    35.5924379595,-4.06019548,18.375224647,  !- X,Y,Z ==> Vertex 3 {m}
    35.5924379595,-10.91860016,18.375224647;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - East adjusent building 2 - Surface 2 (8),  !- Name
    Transmittance schedule for PRELUDE - East adjusent building 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    35.59243796,-10.91860016,0,  !- X,Y,Z ==> Vertex 1 {m}
    27.4828238,-10.91860016,0,  !- X,Y,Z ==> Vertex 2 {m}
    27.4828238,-4.06019548,0,  !- X,Y,Z ==> Vertex 3 {m}
    35.59243796,-4.06019548,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - East adjusent building 2 - Surface 3 (9),  !- Name
    Transmittance schedule for PRELUDE - East adjusent building 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    35.59243796,-4.06019548,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.59449123,-4.06019548,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.59449123,-3.91860016,0,  !- X,Y,Z ==> Vertex 3 {m}
    35.59243796,-3.91860016,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - East adjusent building 2 - Surface 4 (10),  !- Name
    Transmittance schedule for PRELUDE - East adjusent building 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.4828238027,-10.91860016,0,  !- X,Y,Z ==> Vertex 1 {m}
    35.5924379595,-10.91860016,0,  !- X,Y,Z ==> Vertex 2 {m}
    35.5924379595,-10.91860016,18.375224647,  !- X,Y,Z ==> Vertex 3 {m}
    27.4828238027,-10.91860016,18.375224647;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - East adjusent building 2 - Surface 5 (11),  !- Name
    Transmittance schedule for PRELUDE - East adjusent building 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    35.5924379595,-3.91860016,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.59449123,-3.91860016,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.59449123,-4.0601954773,18.375224649,  !- X,Y,Z ==> Vertex 3 {m}
    35.5924379595,-4.06019548,18.375224647;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - East adjusent building 2 - Surface 6 (12),  !- Name
    Transmittance schedule for PRELUDE - East adjusent building 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.4828238027,-10.91860016,18.375224647,  !- X,Y,Z ==> Vertex 1 {m}
    35.5924379595,-10.91860016,18.375224647,  !- X,Y,Z ==> Vertex 2 {m}
    35.5924379595,-4.06019548,18.375224647,  !- X,Y,Z ==> Vertex 3 {m}
    27.4828238027,-4.06019548,18.375224647;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - East adjusent building 2 - Surface 7 (13),  !- Name
    Transmittance schedule for PRELUDE - East adjusent building 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.4828238027,-4.06019548,0,  !- X,Y,Z ==> Vertex 1 {m}
    27.4828238027,-10.91860016,0,  !- X,Y,Z ==> Vertex 2 {m}
    27.4828238027,-10.91860016,18.375224647,  !- X,Y,Z ==> Vertex 3 {m}
    27.4828238027,-4.06019548,18.375224647;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - East adjusent building 2 - Surface 8 (14),  !- Name
    Transmittance schedule for PRELUDE - East adjusent building 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.59449123,-4.06019548,0,  !- X,Y,Z ==> Vertex 1 {m}
    27.4828238027,-4.06019548,0,  !- X,Y,Z ==> Vertex 2 {m}
    27.4828238027,-4.06019548,18.375224647,  !- X,Y,Z ==> Vertex 3 {m}
    12.59449123,-4.0601954773,18.375224649;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - East adjusent building 2 - Surface 9 (15),  !- Name
    Transmittance schedule for PRELUDE - East adjusent building 2,  !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    12.59449123,-3.91860016,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.59449123,-4.06019548,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.59449123,-4.0601954773,18.375224649;  !- X,Y,Z ==> Vertex 3 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for PRELUDE - East adjusent building,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    PRELUDE - East adjusent building - Surface 1 (16),  !- Name
    Transmittance schedule for PRELUDE - East adjusent building,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    35.59449123,-3.91860016,0,  !- X,Y,Z ==> Vertex 1 {m}
    35.59449123,8.12989395,0,  !- X,Y,Z ==> Vertex 2 {m}
    35.59449123,8.12989395,24.107694638,  !- X,Y,Z ==> Vertex 3 {m}
    35.59449123,-4.12505534,24.107694638;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - East adjusent building - Surface 2 (17),  !- Name
    Transmittance schedule for PRELUDE - East adjusent building,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    35.59449123,-3.91860016,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.59449123,-3.91860016,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.59449123,8.12989395,0,  !- X,Y,Z ==> Vertex 3 {m}
    35.59449123,8.12989395,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - East adjusent building - Surface 3 (18),  !- Name
    Transmittance schedule for PRELUDE - East adjusent building,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.59449123,-3.91860016,0,  !- X,Y,Z ==> Vertex 1 {m}
    35.59449123,-3.91860016,0,  !- X,Y,Z ==> Vertex 2 {m}
    35.59449123,-4.12505534,24.107694638,  !- X,Y,Z ==> Vertex 3 {m}
    12.59449123,-4.12505534,24.107694638;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - East adjusent building - Surface 4 (19),  !- Name
    Transmittance schedule for PRELUDE - East adjusent building,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    35.59449123,8.12989395,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.59449123,8.12989395,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.59449123,8.12989395,24.107694638,  !- X,Y,Z ==> Vertex 3 {m}
    35.59449123,8.12989395,24.107694638;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - East adjusent building - Surface 5 (20),  !- Name
    Transmittance schedule for PRELUDE - East adjusent building,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.59449123,-4.12505534,24.107694638,  !- X,Y,Z ==> Vertex 1 {m}
    35.59449123,-4.12505534,24.107694638,  !- X,Y,Z ==> Vertex 2 {m}
    35.59449123,8.12989395,24.107694638,  !- X,Y,Z ==> Vertex 3 {m}
    12.59449123,8.12989395,24.107694638;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - East adjusent building - Surface 6 (21),  !- Name
    Transmittance schedule for PRELUDE - East adjusent building,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.59449123,8.12989395,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.59449123,-3.91860016,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.59449123,-4.12505534,24.107694638,  !- X,Y,Z ==> Vertex 3 {m}
    12.59449123,8.12989395,24.107694638;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for PRELUDE - Tree 3,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.8367;      !- Field 3

  Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 1 (22),  !- Name
    Transmittance schedule for PRELUDE - Tree 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.70576765,14.86970236,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -12.1265754266,14.86970236,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -12.20576765,15.36970236,9.4040442939,  !- X,Y,Z ==> Vertex 3 {m}
    -10.70576765,15.36980236,9.4040442939;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 2 (23),  !- Name
    Transmittance schedule for PRELUDE - Tree 3,  !- Transmittance Schedule Name
    8,                       !- Number of Vertices
    -9.70576765,13.44889458,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -10.20576765,13.36970236,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -10.82380163,13.46758933,9.4040442939,  !- X,Y,Z ==> Vertex 3 {m}
    -11.38133815,13.75166838,9.4040442939,  !- X,Y,Z ==> Vertex 4 {m}
    -11.82380163,14.19413186,9.4040442939,  !- X,Y,Z ==> Vertex 5 {m}
    -12.10788068,14.75166838,9.4040442939,  !- X,Y,Z ==> Vertex 6 {m}
    -12.1265754266,14.86970236,9.4040442939,  !- X,Y,Z ==> Vertex 7 {m}
    -9.70576765,14.86970236,9.4040442939;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 3 (24),  !- Name
    Transmittance schedule for PRELUDE - Tree 3,  !- Transmittance Schedule Name
    7,                       !- Number of Vertices
    -8.58773366,14.19413186,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -9.03019714,13.75166838,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -9.58773366,13.46758933,9.4040442939,  !- X,Y,Z ==> Vertex 3 {m}
    -9.70576765,13.4488945821,9.4040442939,  !- X,Y,Z ==> Vertex 4 {m}
    -9.70576765,15.36980236,9.4040442939,  !- X,Y,Z ==> Vertex 5 {m}
    -8.20578349,15.36980236,9.4040442939,  !- X,Y,Z ==> Vertex 6 {m}
    -8.30365461,14.75166838,9.4040442939;  !- X,Y,Z ==> Vertex 7 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 4 (25),  !- Name
    Transmittance schedule for PRELUDE - Tree 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.20578349,15.36980236,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -9.70576765,15.36980236,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -9.70576765,15.86970236,9.4040442939,  !- X,Y,Z ==> Vertex 3 {m}
    -8.2849598643,15.86970236,9.4040442939;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 5 (26),  !- Name
    Transmittance schedule for PRELUDE - Tree 3,  !- Transmittance Schedule Name
    8,                       !- Number of Vertices
    -8.2849598643,15.86970236,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -10.70576765,15.86970236,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -10.70576765,17.29051014,9.4040442939,  !- X,Y,Z ==> Vertex 3 {m}
    -10.20576765,17.36970236,9.4040442939,  !- X,Y,Z ==> Vertex 4 {m}
    -9.58773366,17.2718154,9.4040442939,  !- X,Y,Z ==> Vertex 5 {m}
    -9.03019714,16.98773635,9.4040442939,  !- X,Y,Z ==> Vertex 6 {m}
    -8.58773366,16.54527287,9.4040442939,  !- X,Y,Z ==> Vertex 7 {m}
    -8.30365461,15.98773635,9.4040442939;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 6 (27),  !- Name
    Transmittance schedule for PRELUDE - Tree 3,  !- Transmittance Schedule Name
    7,                       !- Number of Vertices
    -10.70576765,15.36980236,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -12.20575181,15.36980236,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -12.10788068,15.98773635,9.4040442939,  !- X,Y,Z ==> Vertex 3 {m}
    -11.82380163,16.54527287,9.4040442939,  !- X,Y,Z ==> Vertex 4 {m}
    -11.38133815,16.98773635,9.4040442939,  !- X,Y,Z ==> Vertex 5 {m}
    -10.82380163,17.2718154,9.4040442939,  !- X,Y,Z ==> Vertex 6 {m}
    -10.70576765,17.2905101447,9.4040442939;  !- X,Y,Z ==> Vertex 7 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 7 (28),  !- Name
    Transmittance schedule for PRELUDE - Tree 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -9.030197137,16.987736351,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -9.587733657,17.271815401,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -9.5877336544,17.2718153975,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -9.0301971385,16.9877363537,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 8 (29),  !- Name
    Transmittance schedule for PRELUDE - Tree 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -9.587733657,17.271815401,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -10.205767647,17.369702361,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -10.2057676431,17.369702365,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -9.5877336544,17.2718153975,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 9 (30),  !- Name
    Transmittance schedule for PRELUDE - Tree 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.587733657,16.545272871,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -9.030197137,16.987736351,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -9.0301971385,16.9877363537,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5877336544,16.5452728695,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 10 (31),  !- Name
    Transmittance schedule for PRELUDE - Tree 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.303654607,15.987736351,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -8.587733657,16.545272871,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5877336544,16.5452728695,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -8.3036546105,15.9877363537,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 11 (32),  !- Name
    Transmittance schedule for PRELUDE - Tree 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.205767647,15.369702361,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -8.303654607,15.987736351,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -8.3036546105,15.9877363537,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -8.2057676431,15.369702365,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 12 (33),  !- Name
    Transmittance schedule for PRELUDE - Tree 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.303654607,14.751668381,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -8.205767647,15.369702361,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -8.2057676431,15.369702365,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -8.3036546105,14.7516683762,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 13 (34),  !- Name
    Transmittance schedule for PRELUDE - Tree 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.587733657,14.194131861,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -8.303654607,14.751668381,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -8.3036546105,14.7516683762,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5877336544,14.1941318604,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 14 (35),  !- Name
    Transmittance schedule for PRELUDE - Tree 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -9.030197137,13.751668381,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -8.587733657,14.194131861,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5877336544,14.1941318604,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -9.0301971385,13.7516683762,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 15 (36),  !- Name
    Transmittance schedule for PRELUDE - Tree 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -9.587733657,13.467589331,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -9.030197137,13.751668381,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -9.0301971385,13.7516683762,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -9.5877336544,13.4675893324,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 16 (37),  !- Name
    Transmittance schedule for PRELUDE - Tree 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.205767647,13.369702361,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -9.587733657,13.467589331,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -9.5877336544,13.4675893324,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -10.2057676431,13.369702365,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 17 (38),  !- Name
    Transmittance schedule for PRELUDE - Tree 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.823801627,13.467589331,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -10.205767647,13.369702361,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -10.2057676431,13.369702365,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -10.8238016319,13.4675893324,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 18 (39),  !- Name
    Transmittance schedule for PRELUDE - Tree 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -11.381338147,13.751668381,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -10.823801627,13.467589331,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -10.8238016319,13.4675893324,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -11.3813381477,13.7516683762,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 19 (40),  !- Name
    Transmittance schedule for PRELUDE - Tree 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -11.823801627,14.194131861,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -11.381338147,13.751668381,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -11.3813381477,13.7516683762,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -11.8238016319,14.1941318604,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 20 (41),  !- Name
    Transmittance schedule for PRELUDE - Tree 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -12.107880677,14.751668381,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -11.823801627,14.194131861,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -11.8238016319,14.1941318604,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -12.1078806757,14.7516683762,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 21 (42),  !- Name
    Transmittance schedule for PRELUDE - Tree 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -12.205767647,15.369702361,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -12.107880677,14.751668381,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -12.1078806757,14.7516683762,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -12.2057676431,15.369702365,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 22 (43),  !- Name
    Transmittance schedule for PRELUDE - Tree 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -12.107880677,15.987736351,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -12.205767647,15.369702361,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -12.2057676431,15.369702365,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -12.1078806757,15.9877363537,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 23 (44),  !- Name
    Transmittance schedule for PRELUDE - Tree 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -11.823801627,16.545272871,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -12.107880677,15.987736351,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -12.1078806757,15.9877363537,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -11.8238016319,16.5452728695,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 24 (45),  !- Name
    Transmittance schedule for PRELUDE - Tree 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -11.381338147,16.987736351,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -11.823801627,16.545272871,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -11.8238016319,16.5452728695,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -11.3813381477,16.9877363537,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 25 (46),  !- Name
    Transmittance schedule for PRELUDE - Tree 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.823801627,17.271815401,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -11.381338147,16.987736351,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -11.3813381477,16.9877363537,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -10.8238016319,17.2718153975,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 26 (47),  !- Name
    Transmittance schedule for PRELUDE - Tree 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.205767647,17.369702361,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -10.823801627,17.271815401,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -10.8238016319,17.2718153975,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -10.2057676431,17.369702365,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 27 (48),  !- Name
    Transmittance schedule for PRELUDE - Tree 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -9.705767646,15.869702361,0,  !- X,Y,Z ==> Vertex 1 {m}
    -10.705767645,15.869702361,0,  !- X,Y,Z ==> Vertex 2 {m}
    -10.705767647,15.869702361,9.4040442939,  !- X,Y,Z ==> Vertex 3 {m}
    -9.705767647,15.869702361,9.4040442939;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 28 (49),  !- Name
    Transmittance schedule for PRELUDE - Tree 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -9.7057676469,14.8697023628,0,  !- X,Y,Z ==> Vertex 1 {m}
    -9.705767646,15.869702361,0,  !- X,Y,Z ==> Vertex 2 {m}
    -9.705767647,15.869702361,9.4040442939,  !- X,Y,Z ==> Vertex 3 {m}
    -9.705767647,14.869702361,9.4040442939;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 29 (50),  !- Name
    Transmittance schedule for PRELUDE - Tree 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.705767645,15.869702361,0,  !- X,Y,Z ==> Vertex 1 {m}
    -10.705767645,14.869702361,0,  !- X,Y,Z ==> Vertex 2 {m}
    -10.705767647,14.869702361,9.4040442939,  !- X,Y,Z ==> Vertex 3 {m}
    -10.705767647,15.869702361,9.4040442939;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 30 (51),  !- Name
    Transmittance schedule for PRELUDE - Tree 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.705767645,14.869702361,0,  !- X,Y,Z ==> Vertex 1 {m}
    -9.7057676469,14.8697023628,0,  !- X,Y,Z ==> Vertex 2 {m}
    -9.705767647,14.869702361,9.4040442939,  !- X,Y,Z ==> Vertex 3 {m}
    -10.705767647,14.869702361,9.4040442939;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 31 (52),  !- Name
    Transmittance schedule for PRELUDE - Tree 3,  !- Transmittance Schedule Name
    20,                      !- Number of Vertices
    -11.3813381477,13.7516683762,18.0223055858,  !- X,Y,Z ==> Vertex 1 {m}
    -10.8238016319,13.4675893324,18.0223055858,  !- X,Y,Z ==> Vertex 2 {m}
    -10.2057676431,13.369702365,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -9.5877336544,13.4675893324,18.0223055858,  !- X,Y,Z ==> Vertex 4 {m}
    -9.0301971385,13.7516683762,18.0223055858,  !- X,Y,Z ==> Vertex 5 {m}
    -8.5877336544,14.1941318604,18.0223055858,  !- X,Y,Z ==> Vertex 6 {m}
    -8.3036546105,14.7516683762,18.0223055858,  !- X,Y,Z ==> Vertex 7 {m}
    -8.2057676431,15.369702365,18.0223055858,  !- X,Y,Z ==> Vertex 8 {m}
    -8.3036546105,15.9877363537,18.0223055858,  !- X,Y,Z ==> Vertex 9 {m}
    -8.5877336544,16.5452728695,18.0223055858,  !- X,Y,Z ==> Vertex 10 {m}
    -9.0301971385,16.9877363537,18.0223055858,  !- X,Y,Z ==> Vertex 11 {m}
    -9.5877336544,17.2718153975,18.0223055858,  !- X,Y,Z ==> Vertex 12 {m}
    -10.2057676431,17.369702365,18.0223055858,  !- X,Y,Z ==> Vertex 13 {m}
    -10.8238016319,17.2718153975,18.0223055858,  !- X,Y,Z ==> Vertex 14 {m}
    -11.3813381477,16.9877363537,18.0223055858,  !- X,Y,Z ==> Vertex 15 {m}
    -11.8238016319,16.5452728695,18.0223055858,  !- X,Y,Z ==> Vertex 16 {m}
    -12.1078806757,15.9877363537,18.0223055858,  !- X,Y,Z ==> Vertex 17 {m}
    -12.2057676431,15.369702365,18.0223055858,  !- X,Y,Z ==> Vertex 18 {m}
    -12.1078806757,14.7516683762,18.0223055858,  !- X,Y,Z ==> Vertex 19 {m}
    -11.8238016319,14.1941318604,18.0223055858;  !- X,Y,Z ==> Vertex 20 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 3 - Surface 32 (53),  !- Name
    Transmittance schedule for PRELUDE - Tree 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -9.7057676469,14.8697023628,0,  !- X,Y,Z ==> Vertex 1 {m}
    -10.705767645,14.869702361,0,  !- X,Y,Z ==> Vertex 2 {m}
    -10.705767645,15.869702361,0,  !- X,Y,Z ==> Vertex 3 {m}
    -9.705767646,15.869702361,0;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for PRELUDE - Tree 1,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.8367;      !- Field 3

  Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 1 (54),  !- Name
    Transmittance schedule for PRELUDE - Tree 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.13481488,14.86970236,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    7.7140071034,14.86970236,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    7.63481488,15.36970236,9.4040442939,  !- X,Y,Z ==> Vertex 3 {m}
    9.13481488,15.36980236,9.4040442939;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 2 (55),  !- Name
    Transmittance schedule for PRELUDE - Tree 1,  !- Transmittance Schedule Name
    8,                       !- Number of Vertices
    10.13481488,13.44889458,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    9.63481488,13.36970236,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    9.0167809,13.46758933,9.4040442939,  !- X,Y,Z ==> Vertex 3 {m}
    8.45924438,13.75166838,9.4040442939,  !- X,Y,Z ==> Vertex 4 {m}
    8.0167809,14.19413186,9.4040442939,  !- X,Y,Z ==> Vertex 5 {m}
    7.73270185,14.75166838,9.4040442939,  !- X,Y,Z ==> Vertex 6 {m}
    7.7140071034,14.86970236,9.4040442939,  !- X,Y,Z ==> Vertex 7 {m}
    10.13481488,14.86970236,9.4040442939;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 3 (56),  !- Name
    Transmittance schedule for PRELUDE - Tree 1,  !- Transmittance Schedule Name
    7,                       !- Number of Vertices
    11.25284887,14.19413186,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    10.81038539,13.75166838,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    10.25284887,13.46758933,9.4040442939,  !- X,Y,Z ==> Vertex 3 {m}
    10.13481488,13.4488945821,9.4040442939,  !- X,Y,Z ==> Vertex 4 {m}
    10.13481488,15.36980236,9.4040442939,  !- X,Y,Z ==> Vertex 5 {m}
    11.63479904,15.36980236,9.4040442939,  !- X,Y,Z ==> Vertex 6 {m}
    11.53692792,14.75166838,9.4040442939;  !- X,Y,Z ==> Vertex 7 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 4 (57),  !- Name
    Transmittance schedule for PRELUDE - Tree 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.63479904,15.36980236,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    10.13481488,15.36980236,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    10.13481488,15.86970236,9.4040442939,  !- X,Y,Z ==> Vertex 3 {m}
    11.5556226657,15.86970236,9.4040442939;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 5 (58),  !- Name
    Transmittance schedule for PRELUDE - Tree 1,  !- Transmittance Schedule Name
    8,                       !- Number of Vertices
    11.5556226657,15.86970236,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    9.13481488,15.86970236,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    9.13481488,17.29051014,9.4040442939,  !- X,Y,Z ==> Vertex 3 {m}
    9.63481488,17.36970236,9.4040442939,  !- X,Y,Z ==> Vertex 4 {m}
    10.25284887,17.2718154,9.4040442939,  !- X,Y,Z ==> Vertex 5 {m}
    10.81038539,16.98773635,9.4040442939,  !- X,Y,Z ==> Vertex 6 {m}
    11.25284887,16.54527287,9.4040442939,  !- X,Y,Z ==> Vertex 7 {m}
    11.53692792,15.98773635,9.4040442939;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 6 (59),  !- Name
    Transmittance schedule for PRELUDE - Tree 1,  !- Transmittance Schedule Name
    7,                       !- Number of Vertices
    9.13481488,15.36980236,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    7.63483072,15.36980236,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    7.73270185,15.98773635,9.4040442939,  !- X,Y,Z ==> Vertex 3 {m}
    8.0167809,16.54527287,9.4040442939,  !- X,Y,Z ==> Vertex 4 {m}
    8.45924438,16.98773635,9.4040442939,  !- X,Y,Z ==> Vertex 5 {m}
    9.0167809,17.2718154,9.4040442939,  !- X,Y,Z ==> Vertex 6 {m}
    9.13481488,17.2905101447,9.4040442939;  !- X,Y,Z ==> Vertex 7 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 7 (60),  !- Name
    Transmittance schedule for PRELUDE - Tree 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.8103853925,16.987736351,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    10.2528488725,17.271815401,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    10.2528488752,17.2718153975,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    10.810385391,16.9877363537,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 8 (61),  !- Name
    Transmittance schedule for PRELUDE - Tree 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.2528488725,17.271815401,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    9.6348148825,17.369702361,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    9.6348148864,17.369702365,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    10.2528488752,17.2718153975,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 9 (62),  !- Name
    Transmittance schedule for PRELUDE - Tree 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.2528488725,16.545272871,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    10.8103853925,16.987736351,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    10.810385391,16.9877363537,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    11.2528488752,16.5452728695,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 10 (63),  !- Name
    Transmittance schedule for PRELUDE - Tree 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.5369279225,15.987736351,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    11.2528488725,16.545272871,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    11.2528488752,16.5452728695,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    11.536927919,15.9877363537,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 11 (64),  !- Name
    Transmittance schedule for PRELUDE - Tree 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.6348148825,15.369702361,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    11.5369279225,15.987736351,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    11.536927919,15.9877363537,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    11.6348148864,15.369702365,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 12 (65),  !- Name
    Transmittance schedule for PRELUDE - Tree 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.5369279225,14.751668381,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    11.6348148825,15.369702361,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    11.6348148864,15.369702365,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    11.536927919,14.7516683762,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 13 (66),  !- Name
    Transmittance schedule for PRELUDE - Tree 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.2528488725,14.194131861,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    11.5369279225,14.751668381,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    11.536927919,14.7516683762,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    11.2528488752,14.1941318604,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 14 (67),  !- Name
    Transmittance schedule for PRELUDE - Tree 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.8103853925,13.751668381,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    11.2528488725,14.194131861,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    11.2528488752,14.1941318604,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    10.810385391,13.7516683762,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 15 (68),  !- Name
    Transmittance schedule for PRELUDE - Tree 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.2528488725,13.467589331,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    10.8103853925,13.751668381,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    10.810385391,13.7516683762,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    10.2528488752,13.4675893324,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 16 (69),  !- Name
    Transmittance schedule for PRELUDE - Tree 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.6348148825,13.369702361,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    10.2528488725,13.467589331,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    10.2528488752,13.4675893324,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    9.6348148864,13.369702365,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 17 (70),  !- Name
    Transmittance schedule for PRELUDE - Tree 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.0167809025,13.467589331,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    9.6348148825,13.369702361,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    9.6348148864,13.369702365,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    9.0167808977,13.4675893324,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 18 (71),  !- Name
    Transmittance schedule for PRELUDE - Tree 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.4592443825,13.751668381,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    9.0167809025,13.467589331,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    9.0167808977,13.4675893324,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    8.4592443818,13.7516683762,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 19 (72),  !- Name
    Transmittance schedule for PRELUDE - Tree 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.0167809025,14.194131861,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    8.4592443825,13.751668381,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    8.4592443818,13.7516683762,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    8.0167808977,14.1941318604,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 20 (73),  !- Name
    Transmittance schedule for PRELUDE - Tree 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.7327018525,14.751668381,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    8.0167809025,14.194131861,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    8.0167808977,14.1941318604,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    7.7327018538,14.7516683762,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 21 (74),  !- Name
    Transmittance schedule for PRELUDE - Tree 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.6348148825,15.369702361,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    7.7327018525,14.751668381,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    7.7327018538,14.7516683762,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    7.6348148864,15.369702365,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 22 (75),  !- Name
    Transmittance schedule for PRELUDE - Tree 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.7327018525,15.987736351,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    7.6348148825,15.369702361,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    7.6348148864,15.369702365,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    7.7327018538,15.9877363537,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 23 (76),  !- Name
    Transmittance schedule for PRELUDE - Tree 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.0167809025,16.545272871,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    7.7327018525,15.987736351,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    7.7327018538,15.9877363537,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    8.0167808977,16.5452728695,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 24 (77),  !- Name
    Transmittance schedule for PRELUDE - Tree 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.4592443825,16.987736351,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    8.0167809025,16.545272871,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    8.0167808977,16.5452728695,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    8.4592443818,16.9877363537,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 25 (78),  !- Name
    Transmittance schedule for PRELUDE - Tree 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.0167809025,17.271815401,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    8.4592443825,16.987736351,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    8.4592443818,16.9877363537,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    9.0167808977,17.2718153975,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 26 (79),  !- Name
    Transmittance schedule for PRELUDE - Tree 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.6348148825,17.369702361,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    9.0167809025,17.271815401,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    9.0167808977,17.2718153975,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    9.6348148864,17.369702365,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 27 (80),  !- Name
    Transmittance schedule for PRELUDE - Tree 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.1348148835,15.869702361,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.1348148845,15.869702361,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.1348148825,15.869702361,9.4040442939,  !- X,Y,Z ==> Vertex 3 {m}
    10.1348148825,15.869702361,9.4040442939;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 28 (81),  !- Name
    Transmittance schedule for PRELUDE - Tree 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.1348148827,14.8697023628,0,  !- X,Y,Z ==> Vertex 1 {m}
    10.1348148835,15.869702361,0,  !- X,Y,Z ==> Vertex 2 {m}
    10.1348148825,15.869702361,9.4040442939,  !- X,Y,Z ==> Vertex 3 {m}
    10.1348148825,14.869702361,9.4040442939;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 29 (82),  !- Name
    Transmittance schedule for PRELUDE - Tree 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.1348148845,15.869702361,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.1348148845,14.869702361,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.1348148825,14.869702361,9.4040442939,  !- X,Y,Z ==> Vertex 3 {m}
    9.1348148825,15.869702361,9.4040442939;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 30 (83),  !- Name
    Transmittance schedule for PRELUDE - Tree 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.1348148845,14.869702361,0,  !- X,Y,Z ==> Vertex 1 {m}
    10.1348148827,14.8697023628,0,  !- X,Y,Z ==> Vertex 2 {m}
    10.1348148825,14.869702361,9.4040442939,  !- X,Y,Z ==> Vertex 3 {m}
    9.1348148825,14.869702361,9.4040442939;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 31 (84),  !- Name
    Transmittance schedule for PRELUDE - Tree 1,  !- Transmittance Schedule Name
    20,                      !- Number of Vertices
    8.4592443818,13.7516683762,18.0223055858,  !- X,Y,Z ==> Vertex 1 {m}
    9.0167808977,13.4675893324,18.0223055858,  !- X,Y,Z ==> Vertex 2 {m}
    9.6348148864,13.369702365,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    10.2528488752,13.4675893324,18.0223055858,  !- X,Y,Z ==> Vertex 4 {m}
    10.810385391,13.7516683762,18.0223055858,  !- X,Y,Z ==> Vertex 5 {m}
    11.2528488752,14.1941318604,18.0223055858,  !- X,Y,Z ==> Vertex 6 {m}
    11.536927919,14.7516683762,18.0223055858,  !- X,Y,Z ==> Vertex 7 {m}
    11.6348148864,15.369702365,18.0223055858,  !- X,Y,Z ==> Vertex 8 {m}
    11.536927919,15.9877363537,18.0223055858,  !- X,Y,Z ==> Vertex 9 {m}
    11.2528488752,16.5452728695,18.0223055858,  !- X,Y,Z ==> Vertex 10 {m}
    10.810385391,16.9877363537,18.0223055858,  !- X,Y,Z ==> Vertex 11 {m}
    10.2528488752,17.2718153975,18.0223055858,  !- X,Y,Z ==> Vertex 12 {m}
    9.6348148864,17.369702365,18.0223055858,  !- X,Y,Z ==> Vertex 13 {m}
    9.0167808977,17.2718153975,18.0223055858,  !- X,Y,Z ==> Vertex 14 {m}
    8.4592443818,16.9877363537,18.0223055858,  !- X,Y,Z ==> Vertex 15 {m}
    8.0167808977,16.5452728695,18.0223055858,  !- X,Y,Z ==> Vertex 16 {m}
    7.7327018538,15.9877363537,18.0223055858,  !- X,Y,Z ==> Vertex 17 {m}
    7.6348148864,15.369702365,18.0223055858,  !- X,Y,Z ==> Vertex 18 {m}
    7.7327018538,14.7516683762,18.0223055858,  !- X,Y,Z ==> Vertex 19 {m}
    8.0167808977,14.1941318604,18.0223055858;  !- X,Y,Z ==> Vertex 20 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 1 - Surface 32 (85),  !- Name
    Transmittance schedule for PRELUDE - Tree 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.1348148827,14.8697023628,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.1348148845,14.869702361,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.1348148845,15.869702361,0,  !- X,Y,Z ==> Vertex 3 {m}
    10.1348148835,15.869702361,0;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for PRELUDE - Tree 2,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.8367;      !- Field 3

  Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 1 (86),  !- Name
    Transmittance schedule for PRELUDE - Tree 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.08123424,14.86970236,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -2.5020420166,14.86970236,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -2.58123424,15.36970236,9.4040442939,  !- X,Y,Z ==> Vertex 3 {m}
    -1.08123424,15.36980236,9.4040442939;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 2 (87),  !- Name
    Transmittance schedule for PRELUDE - Tree 2,  !- Transmittance Schedule Name
    8,                       !- Number of Vertices
    -.08123424,13.44889458,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -.58123424,13.36970236,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -1.19926822,13.46758933,9.4040442939,  !- X,Y,Z ==> Vertex 3 {m}
    -1.75680474,13.75166838,9.4040442939,  !- X,Y,Z ==> Vertex 4 {m}
    -2.19926822,14.19413186,9.4040442939,  !- X,Y,Z ==> Vertex 5 {m}
    -2.48334727,14.75166838,9.4040442939,  !- X,Y,Z ==> Vertex 6 {m}
    -2.5020420166,14.86970236,9.4040442939,  !- X,Y,Z ==> Vertex 7 {m}
    -.08123424,14.86970236,9.4040442939;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 3 (88),  !- Name
    Transmittance schedule for PRELUDE - Tree 2,  !- Transmittance Schedule Name
    7,                       !- Number of Vertices
    1.03679975,14.19413186,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    .59433627,13.75166838,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    .03679975,13.46758933,9.4040442939,  !- X,Y,Z ==> Vertex 3 {m}
    -.08123424,13.4488945821,9.4040442939,  !- X,Y,Z ==> Vertex 4 {m}
    -.08123424,15.36980236,9.4040442939,  !- X,Y,Z ==> Vertex 5 {m}
    1.41874992,15.36980236,9.4040442939,  !- X,Y,Z ==> Vertex 6 {m}
    1.3208788,14.75166838,9.4040442939;  !- X,Y,Z ==> Vertex 7 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 4 (89),  !- Name
    Transmittance schedule for PRELUDE - Tree 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.41874992,15.36980236,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -.08123424,15.36980236,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -.08123424,15.86970236,9.4040442939,  !- X,Y,Z ==> Vertex 3 {m}
    1.3395735457,15.86970236,9.4040442939;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 5 (90),  !- Name
    Transmittance schedule for PRELUDE - Tree 2,  !- Transmittance Schedule Name
    8,                       !- Number of Vertices
    1.3395735457,15.86970236,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -1.08123424,15.86970236,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -1.08123424,17.29051014,9.4040442939,  !- X,Y,Z ==> Vertex 3 {m}
    -.58123424,17.36970236,9.4040442939,  !- X,Y,Z ==> Vertex 4 {m}
    .03679975,17.2718154,9.4040442939,  !- X,Y,Z ==> Vertex 5 {m}
    .59433627,16.98773635,9.4040442939,  !- X,Y,Z ==> Vertex 6 {m}
    1.03679975,16.54527287,9.4040442939,  !- X,Y,Z ==> Vertex 7 {m}
    1.3208788,15.98773635,9.4040442939;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 6 (91),  !- Name
    Transmittance schedule for PRELUDE - Tree 2,  !- Transmittance Schedule Name
    7,                       !- Number of Vertices
    -1.08123424,15.36980236,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -2.5812184,15.36980236,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -2.48334727,15.98773635,9.4040442939,  !- X,Y,Z ==> Vertex 3 {m}
    -2.19926822,16.54527287,9.4040442939,  !- X,Y,Z ==> Vertex 4 {m}
    -1.75680474,16.98773635,9.4040442939,  !- X,Y,Z ==> Vertex 5 {m}
    -1.19926822,17.2718154,9.4040442939,  !- X,Y,Z ==> Vertex 6 {m}
    -1.08123424,17.2905101447,9.4040442939;  !- X,Y,Z ==> Vertex 7 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 7 (92),  !- Name
    Transmittance schedule for PRELUDE - Tree 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    .5943362715,16.987736351,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    .0367997515,17.271815401,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    .0367997541,17.2718153975,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    .59433627,16.9877363537,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 8 (93),  !- Name
    Transmittance schedule for PRELUDE - Tree 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    .0367997515,17.271815401,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -.5812342385,17.369702361,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -.5812342346,17.369702365,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    .0367997541,17.2718153975,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 9 (94),  !- Name
    Transmittance schedule for PRELUDE - Tree 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.0367997515,16.545272871,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    .5943362715,16.987736351,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    .59433627,16.9877363537,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    1.0367997541,16.5452728695,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 10 (95),  !- Name
    Transmittance schedule for PRELUDE - Tree 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.3208788015,15.987736351,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    1.0367997515,16.545272871,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    1.0367997541,16.5452728695,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    1.320878798,15.9877363537,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 11 (96),  !- Name
    Transmittance schedule for PRELUDE - Tree 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.4187657615,15.369702361,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    1.3208788015,15.987736351,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    1.320878798,15.9877363537,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    1.4187657654,15.369702365,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 12 (97),  !- Name
    Transmittance schedule for PRELUDE - Tree 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.3208788015,14.751668381,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    1.4187657615,15.369702361,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    1.4187657654,15.369702365,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    1.320878798,14.7516683762,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 13 (98),  !- Name
    Transmittance schedule for PRELUDE - Tree 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.0367997515,14.194131861,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    1.3208788015,14.751668381,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    1.320878798,14.7516683762,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    1.0367997541,14.1941318604,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 14 (99),  !- Name
    Transmittance schedule for PRELUDE - Tree 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    .5943362715,13.751668381,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    1.0367997515,14.194131861,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    1.0367997541,14.1941318604,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    .59433627,13.7516683762,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 15 (100),  !- Name
    Transmittance schedule for PRELUDE - Tree 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    .0367997515,13.467589331,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    .5943362715,13.751668381,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    .59433627,13.7516683762,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    .0367997541,13.4675893324,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 16 (101),  !- Name
    Transmittance schedule for PRELUDE - Tree 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -.5812342385,13.369702361,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    .0367997515,13.467589331,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    .0367997541,13.4675893324,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -.5812342346,13.369702365,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 17 (102),  !- Name
    Transmittance schedule for PRELUDE - Tree 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.1992682185,13.467589331,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -.5812342385,13.369702361,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -.5812342346,13.369702365,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -1.1992682234,13.4675893324,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 18 (103),  !- Name
    Transmittance schedule for PRELUDE - Tree 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.7568047385,13.751668381,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -1.1992682185,13.467589331,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -1.1992682234,13.4675893324,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -1.7568047392,13.7516683762,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 19 (104),  !- Name
    Transmittance schedule for PRELUDE - Tree 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -2.1992682185,14.194131861,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -1.7568047385,13.751668381,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -1.7568047392,13.7516683762,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1992682234,14.1941318604,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 20 (105),  !- Name
    Transmittance schedule for PRELUDE - Tree 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -2.4833472685,14.751668381,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1992682185,14.194131861,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1992682234,14.1941318604,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -2.4833472672,14.7516683762,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 21 (106),  !- Name
    Transmittance schedule for PRELUDE - Tree 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -2.5812342385,15.369702361,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -2.4833472685,14.751668381,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -2.4833472672,14.7516683762,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -2.5812342346,15.369702365,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 22 (107),  !- Name
    Transmittance schedule for PRELUDE - Tree 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -2.4833472685,15.987736351,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -2.5812342385,15.369702361,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -2.5812342346,15.369702365,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -2.4833472672,15.9877363537,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 23 (108),  !- Name
    Transmittance schedule for PRELUDE - Tree 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -2.1992682185,16.545272871,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -2.4833472685,15.987736351,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -2.4833472672,15.9877363537,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1992682234,16.5452728695,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 24 (109),  !- Name
    Transmittance schedule for PRELUDE - Tree 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.7568047385,16.987736351,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1992682185,16.545272871,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1992682234,16.5452728695,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -1.7568047392,16.9877363537,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 25 (110),  !- Name
    Transmittance schedule for PRELUDE - Tree 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.1992682185,17.271815401,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -1.7568047385,16.987736351,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -1.7568047392,16.9877363537,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -1.1992682234,17.2718153975,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 26 (111),  !- Name
    Transmittance schedule for PRELUDE - Tree 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -.5812342385,17.369702361,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -1.1992682185,17.271815401,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -1.1992682234,17.2718153975,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -.5812342346,17.369702365,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 27 (112),  !- Name
    Transmittance schedule for PRELUDE - Tree 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -.0812342375,15.869702361,0,  !- X,Y,Z ==> Vertex 1 {m}
    -1.0812342365,15.869702361,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.0812342385,15.869702361,9.4040442939,  !- X,Y,Z ==> Vertex 3 {m}
    -.0812342385,15.869702361,9.4040442939;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 28 (113),  !- Name
    Transmittance schedule for PRELUDE - Tree 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -.0812342384,14.8697023628,0,  !- X,Y,Z ==> Vertex 1 {m}
    -.0812342375,15.869702361,0,  !- X,Y,Z ==> Vertex 2 {m}
    -.0812342385,15.869702361,9.4040442939,  !- X,Y,Z ==> Vertex 3 {m}
    -.0812342385,14.869702361,9.4040442939;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 29 (114),  !- Name
    Transmittance schedule for PRELUDE - Tree 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.0812342365,15.869702361,0,  !- X,Y,Z ==> Vertex 1 {m}
    -1.0812342365,14.869702361,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.0812342385,14.869702361,9.4040442939,  !- X,Y,Z ==> Vertex 3 {m}
    -1.0812342385,15.869702361,9.4040442939;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 30 (115),  !- Name
    Transmittance schedule for PRELUDE - Tree 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.0812342365,14.869702361,0,  !- X,Y,Z ==> Vertex 1 {m}
    -.0812342384,14.8697023628,0,  !- X,Y,Z ==> Vertex 2 {m}
    -.0812342385,14.869702361,9.4040442939,  !- X,Y,Z ==> Vertex 3 {m}
    -1.0812342385,14.869702361,9.4040442939;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 31 (116),  !- Name
    Transmittance schedule for PRELUDE - Tree 2,  !- Transmittance Schedule Name
    20,                      !- Number of Vertices
    -1.7568047392,13.7516683762,18.0223055858,  !- X,Y,Z ==> Vertex 1 {m}
    -1.1992682234,13.4675893324,18.0223055858,  !- X,Y,Z ==> Vertex 2 {m}
    -.5812342346,13.369702365,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    .0367997541,13.4675893324,18.0223055858,  !- X,Y,Z ==> Vertex 4 {m}
    .59433627,13.7516683762,18.0223055858,  !- X,Y,Z ==> Vertex 5 {m}
    1.0367997541,14.1941318604,18.0223055858,  !- X,Y,Z ==> Vertex 6 {m}
    1.320878798,14.7516683762,18.0223055858,  !- X,Y,Z ==> Vertex 7 {m}
    1.4187657654,15.369702365,18.0223055858,  !- X,Y,Z ==> Vertex 8 {m}
    1.320878798,15.9877363537,18.0223055858,  !- X,Y,Z ==> Vertex 9 {m}
    1.0367997541,16.5452728695,18.0223055858,  !- X,Y,Z ==> Vertex 10 {m}
    .59433627,16.9877363537,18.0223055858,  !- X,Y,Z ==> Vertex 11 {m}
    .0367997541,17.2718153975,18.0223055858,  !- X,Y,Z ==> Vertex 12 {m}
    -.5812342346,17.369702365,18.0223055858,  !- X,Y,Z ==> Vertex 13 {m}
    -1.1992682234,17.2718153975,18.0223055858,  !- X,Y,Z ==> Vertex 14 {m}
    -1.7568047392,16.9877363537,18.0223055858,  !- X,Y,Z ==> Vertex 15 {m}
    -2.1992682234,16.5452728695,18.0223055858,  !- X,Y,Z ==> Vertex 16 {m}
    -2.4833472672,15.9877363537,18.0223055858,  !- X,Y,Z ==> Vertex 17 {m}
    -2.5812342346,15.369702365,18.0223055858,  !- X,Y,Z ==> Vertex 18 {m}
    -2.4833472672,14.7516683762,18.0223055858,  !- X,Y,Z ==> Vertex 19 {m}
    -2.1992682234,14.1941318604,18.0223055858;  !- X,Y,Z ==> Vertex 20 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 2 - Surface 32 (117),  !- Name
    Transmittance schedule for PRELUDE - Tree 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -.0812342384,14.8697023628,0,  !- X,Y,Z ==> Vertex 1 {m}
    -1.0812342365,14.869702361,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.0812342365,15.869702361,0,  !- X,Y,Z ==> Vertex 3 {m}
    -.0812342375,15.869702361,0;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for PRELUDE - South small building,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    PRELUDE - South small building - Surface 1 (118),  !- Name
    Transmittance schedule for PRELUDE - South small building,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.0537359708,-19.6926452688,0,  !- X,Y,Z ==> Vertex 1 {m}
    -11.9569688586,-19.6926452688,0,  !- X,Y,Z ==> Vertex 2 {m}
    -11.9569688586,-14.7575113223,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.0537359708,-14.7575113223,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - South small building - Surface 2 (119),  !- Name
    Transmittance schedule for PRELUDE - South small building,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -11.9569688586,-19.6926452688,2,  !- X,Y,Z ==> Vertex 1 {m}
    2.0537359708,-19.6926452688,2,  !- X,Y,Z ==> Vertex 2 {m}
    2.0537359708,-14.7575113223,2,  !- X,Y,Z ==> Vertex 3 {m}
    -11.9569688586,-14.7575113223,2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - South small building - Surface 3 (120),  !- Name
    Transmittance schedule for PRELUDE - South small building,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.0537359708,-14.7575113223,0,  !- X,Y,Z ==> Vertex 1 {m}
    -11.9569688586,-14.7575113223,0,  !- X,Y,Z ==> Vertex 2 {m}
    -11.9569688586,-14.7575113223,2,  !- X,Y,Z ==> Vertex 3 {m}
    2.0537359708,-14.7575113223,2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - South small building - Surface 4 (121),  !- Name
    Transmittance schedule for PRELUDE - South small building,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.0537359708,-19.6926452688,0,  !- X,Y,Z ==> Vertex 1 {m}
    2.0537359708,-14.7575113223,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.0537359708,-14.7575113223,2,  !- X,Y,Z ==> Vertex 3 {m}
    2.0537359708,-19.6926452688,2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - South small building - Surface 5 (122),  !- Name
    Transmittance schedule for PRELUDE - South small building,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -11.9569688586,-19.6926452688,0,  !- X,Y,Z ==> Vertex 1 {m}
    2.0537359708,-19.6926452688,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.0537359708,-19.6926452688,2,  !- X,Y,Z ==> Vertex 3 {m}
    -11.9569688586,-19.6926452688,2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - South small building - Surface 6 (123),  !- Name
    Transmittance schedule for PRELUDE - South small building,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -11.9569688586,-14.7575113223,0,  !- X,Y,Z ==> Vertex 1 {m}
    -11.9569688586,-19.6926452688,0,  !- X,Y,Z ==> Vertex 2 {m}
    -11.9569688586,-19.6926452688,2,  !- X,Y,Z ==> Vertex 3 {m}
    -11.9569688586,-14.7575113223,2;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for PRELUDE - South far building,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    PRELUDE - South far building - Surface 1 (124),  !- Name
    Transmittance schedule for PRELUDE - South far building,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    35.54612678,-40.5510643927,0,  !- X,Y,Z ==> Vertex 1 {m}
    -34.2710064966,-40.5510643927,0,  !- X,Y,Z ==> Vertex 2 {m}
    -34.2710064966,-28.5526712182,0,  !- X,Y,Z ==> Vertex 3 {m}
    35.54612678,-28.5526712182,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - South far building - Surface 2 (125),  !- Name
    Transmittance schedule for PRELUDE - South far building,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -34.2710064966,-40.5510643927,18,  !- X,Y,Z ==> Vertex 1 {m}
    35.54612678,-40.5510643927,18,  !- X,Y,Z ==> Vertex 2 {m}
    35.54612678,-28.5526712182,18,  !- X,Y,Z ==> Vertex 3 {m}
    -34.2710064966,-28.5526712182,18;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - South far building - Surface 3 (126),  !- Name
    Transmittance schedule for PRELUDE - South far building,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    35.54612678,-28.5526712182,0,  !- X,Y,Z ==> Vertex 1 {m}
    -34.2710064966,-28.5526712182,0,  !- X,Y,Z ==> Vertex 2 {m}
    -34.2710064966,-28.5526712182,18,  !- X,Y,Z ==> Vertex 3 {m}
    35.54612678,-28.5526712182,18;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - South far building - Surface 4 (127),  !- Name
    Transmittance schedule for PRELUDE - South far building,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    35.54612678,-40.5510643927,0,  !- X,Y,Z ==> Vertex 1 {m}
    35.54612678,-28.5526712182,0,  !- X,Y,Z ==> Vertex 2 {m}
    35.54612678,-28.5526712182,18,  !- X,Y,Z ==> Vertex 3 {m}
    35.54612678,-40.5510643927,18;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - South far building - Surface 5 (128),  !- Name
    Transmittance schedule for PRELUDE - South far building,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -34.2710064966,-40.5510643927,0,  !- X,Y,Z ==> Vertex 1 {m}
    35.54612678,-40.5510643927,0,  !- X,Y,Z ==> Vertex 2 {m}
    35.54612678,-40.5510643927,18,  !- X,Y,Z ==> Vertex 3 {m}
    -34.2710064966,-40.5510643927,18;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - South far building - Surface 6 (129),  !- Name
    Transmittance schedule for PRELUDE - South far building,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -34.2710064966,-28.5526712182,0,  !- X,Y,Z ==> Vertex 1 {m}
    -34.2710064966,-40.5510643927,0,  !- X,Y,Z ==> Vertex 2 {m}
    -34.2710064966,-40.5510643927,18,  !- X,Y,Z ==> Vertex 3 {m}
    -34.2710064966,-28.5526712182,18;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for PRELUDE - Northeren far building 2,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    PRELUDE - Northeren far building 2 - Surface 1 (130),  !- Name
    Transmittance schedule for PRELUDE - Northeren far building 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -6.535735882,46.1424270986,0,  !- X,Y,Z ==> Vertex 1 {m}
    -40.3249347496,46.1424270968,0,  !- X,Y,Z ==> Vertex 2 {m}
    -40.3249347557,58.1408202695,0,  !- X,Y,Z ==> Vertex 3 {m}
    -5.9760520013,58.1408202712,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Northeren far building 2 - Surface 2 (131),  !- Name
    Transmittance schedule for PRELUDE - Northeren far building 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -40.3249347496,46.1424270968,0,  !- X,Y,Z ==> Vertex 1 {m}
    -6.535735882,46.1424270986,0,  !- X,Y,Z ==> Vertex 2 {m}
    -5.4163681182,46.1424270987,18,  !- X,Y,Z ==> Vertex 3 {m}
    -40.3249347496,46.1424270968,18;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Northeren far building 2 - Surface 3 (132),  !- Name
    Transmittance schedule for PRELUDE - Northeren far building 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -40.3249347557,58.1408202695,0,  !- X,Y,Z ==> Vertex 1 {m}
    -40.3249347496,46.1424270968,0,  !- X,Y,Z ==> Vertex 2 {m}
    -40.3249347496,46.1424270968,18,  !- X,Y,Z ==> Vertex 3 {m}
    -40.3249347557,58.1408202695,18;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Northeren far building 2 - Surface 4 (133),  !- Name
    Transmittance schedule for PRELUDE - Northeren far building 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -5.9760520013,58.1408202712,0,  !- X,Y,Z ==> Vertex 1 {m}
    -40.3249347557,58.1408202695,0,  !- X,Y,Z ==> Vertex 2 {m}
    -40.3249347557,58.1408202695,18,  !- X,Y,Z ==> Vertex 3 {m}
    -4.8566842375,58.1408202712,18;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Northeren far building 2 - Surface 5 (134),  !- Name
    Transmittance schedule for PRELUDE - Northeren far building 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -6.535735882,46.1424270986,0,  !- X,Y,Z ==> Vertex 1 {m}
    -5.9760520013,58.1408202712,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.8566842375,58.1408202712,18,  !- X,Y,Z ==> Vertex 3 {m}
    -5.4163681182,46.1424270987,18;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Northeren far building 2 - Surface 6 (135),  !- Name
    Transmittance schedule for PRELUDE - Northeren far building 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -40.3249347496,46.1424270968,18,  !- X,Y,Z ==> Vertex 1 {m}
    -5.4163681182,46.1424270987,18,  !- X,Y,Z ==> Vertex 2 {m}
    -4.8566842375,58.1408202712,18,  !- X,Y,Z ==> Vertex 3 {m}
    -40.3249347557,58.1408202695,18;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for PRELUDE - Northeren far building 1,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    PRELUDE - Northeren far building 1 - Surface 1 (136),  !- Name
    Transmittance schedule for PRELUDE - Northeren far building 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    28.6615689944,46.1424271006,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.7652802551,46.1424270986,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.1365024147,58.1408202712,0,  !- X,Y,Z ==> Vertex 3 {m}
    28.6615689969,58.1408202729,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Northeren far building 1 - Surface 2 (137),  !- Name
    Transmittance schedule for PRELUDE - Northeren far building 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.7652802551,46.1424270986,0,  !- X,Y,Z ==> Vertex 1 {m}
    28.6615689944,46.1424271006,0,  !- X,Y,Z ==> Vertex 2 {m}
    28.6615689944,46.1424271006,18,  !- X,Y,Z ==> Vertex 3 {m}
    5.5077245759,46.1424270987,18;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Northeren far building 1 - Surface 3 (138),  !- Name
    Transmittance schedule for PRELUDE - Northeren far building 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.1365024147,58.1408202712,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.7652802551,46.1424270986,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.5077245759,46.1424270987,18,  !- X,Y,Z ==> Vertex 3 {m}
    5.8789467355,58.1408202712,18;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Northeren far building 1 - Surface 4 (139),  !- Name
    Transmittance schedule for PRELUDE - Northeren far building 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    28.6615689969,58.1408202729,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.1365024147,58.1408202712,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.8789467355,58.1408202712,18,  !- X,Y,Z ==> Vertex 3 {m}
    28.6615689969,58.1408202729,18;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Northeren far building 1 - Surface 5 (140),  !- Name
    Transmittance schedule for PRELUDE - Northeren far building 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    28.6615689944,46.1424271006,0,  !- X,Y,Z ==> Vertex 1 {m}
    28.6615689969,58.1408202729,0,  !- X,Y,Z ==> Vertex 2 {m}
    28.6615689969,58.1408202729,18,  !- X,Y,Z ==> Vertex 3 {m}
    28.6615689944,46.1424271006,18;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Northeren far building 1 - Surface 6 (141),  !- Name
    Transmittance schedule for PRELUDE - Northeren far building 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.5077245759,46.1424270987,18,  !- X,Y,Z ==> Vertex 1 {m}
    28.6615689944,46.1424271006,18,  !- X,Y,Z ==> Vertex 2 {m}
    28.6615689969,58.1408202729,18,  !- X,Y,Z ==> Vertex 3 {m}
    5.8789467355,58.1408202712,18;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for PRELUDE - Component block 97,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    PRELUDE - Component block 97 - Surface 1 (142),  !- Name
    Transmittance schedule for PRELUDE - Component block 97,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    35.3801871515,-15.5100117797,0,  !- X,Y,Z ==> Vertex 1 {m}
    27.4828238027,-15.5100117797,0,  !- X,Y,Z ==> Vertex 2 {m}
    27.4828238027,-10.91860016,0,  !- X,Y,Z ==> Vertex 3 {m}
    35.3801871515,-10.91860016,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 97 - Surface 2 (143),  !- Name
    Transmittance schedule for PRELUDE - Component block 97,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.4828238027,-15.5100117797,4,  !- X,Y,Z ==> Vertex 1 {m}
    35.3801871515,-15.5100117797,4,  !- X,Y,Z ==> Vertex 2 {m}
    35.3801871515,-10.91860016,4,  !- X,Y,Z ==> Vertex 3 {m}
    27.4828238027,-10.91860016,4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 97 - Surface 3 (144),  !- Name
    Transmittance schedule for PRELUDE - Component block 97,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    35.3801871515,-10.91860016,0,  !- X,Y,Z ==> Vertex 1 {m}
    27.4828238027,-10.91860016,0,  !- X,Y,Z ==> Vertex 2 {m}
    27.4828238027,-10.91860016,4,  !- X,Y,Z ==> Vertex 3 {m}
    35.3801871515,-10.91860016,4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 97 - Surface 4 (145),  !- Name
    Transmittance schedule for PRELUDE - Component block 97,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    35.3801871515,-15.5100117797,0,  !- X,Y,Z ==> Vertex 1 {m}
    35.3801871515,-10.91860016,0,  !- X,Y,Z ==> Vertex 2 {m}
    35.3801871515,-10.91860016,4,  !- X,Y,Z ==> Vertex 3 {m}
    35.3801871515,-15.5100117797,4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 97 - Surface 5 (146),  !- Name
    Transmittance schedule for PRELUDE - Component block 97,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.4828238027,-15.5100117797,0,  !- X,Y,Z ==> Vertex 1 {m}
    35.3801871515,-15.5100117797,0,  !- X,Y,Z ==> Vertex 2 {m}
    35.3801871515,-15.5100117797,4,  !- X,Y,Z ==> Vertex 3 {m}
    27.4828238027,-15.5100117797,4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 97 - Surface 6 (147),  !- Name
    Transmittance schedule for PRELUDE - Component block 97,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    27.4828238027,-10.91860016,0,  !- X,Y,Z ==> Vertex 1 {m}
    27.4828238027,-15.5100117797,0,  !- X,Y,Z ==> Vertex 2 {m}
    27.4828238027,-15.5100117797,4,  !- X,Y,Z ==> Vertex 3 {m}
    27.4828238027,-10.91860016,4;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for PRELUDE - Tree 5,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.8367;      !- Field 3

  Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 1 (148),  !- Name
    Transmittance schedule for PRELUDE - Tree 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -19.22990966,14.86970236,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -20.6507174366,14.86970236,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -20.72990966,15.36970236,9.4040442939,  !- X,Y,Z ==> Vertex 3 {m}
    -19.22990966,15.36980236,9.4040442939;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 2 (149),  !- Name
    Transmittance schedule for PRELUDE - Tree 5,  !- Transmittance Schedule Name
    8,                       !- Number of Vertices
    -18.22990966,13.44889458,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -18.72990966,13.36970236,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -19.34794364,13.46758933,9.4040442939,  !- X,Y,Z ==> Vertex 3 {m}
    -19.90548016,13.75166838,9.4040442939,  !- X,Y,Z ==> Vertex 4 {m}
    -20.34794364,14.19413186,9.4040442939,  !- X,Y,Z ==> Vertex 5 {m}
    -20.63202269,14.75166838,9.4040442939,  !- X,Y,Z ==> Vertex 6 {m}
    -20.6507174366,14.86970236,9.4040442939,  !- X,Y,Z ==> Vertex 7 {m}
    -18.22990966,14.86970236,9.4040442939;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 3 (150),  !- Name
    Transmittance schedule for PRELUDE - Tree 5,  !- Transmittance Schedule Name
    7,                       !- Number of Vertices
    -17.11187567,14.19413186,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -17.55433915,13.75166838,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -18.11187567,13.46758933,9.4040442939,  !- X,Y,Z ==> Vertex 3 {m}
    -18.22990966,13.4488945821,9.4040442939,  !- X,Y,Z ==> Vertex 4 {m}
    -18.22990966,15.36980236,9.4040442939,  !- X,Y,Z ==> Vertex 5 {m}
    -16.7299255,15.36980236,9.4040442939,  !- X,Y,Z ==> Vertex 6 {m}
    -16.82779662,14.75166838,9.4040442939;  !- X,Y,Z ==> Vertex 7 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 4 (151),  !- Name
    Transmittance schedule for PRELUDE - Tree 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -16.7299255,15.36980236,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -18.22990966,15.36980236,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -18.22990966,15.86970236,9.4040442939,  !- X,Y,Z ==> Vertex 3 {m}
    -16.8091018743,15.86970236,9.4040442939;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 5 (152),  !- Name
    Transmittance schedule for PRELUDE - Tree 5,  !- Transmittance Schedule Name
    8,                       !- Number of Vertices
    -16.8091018743,15.86970236,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -19.22990966,15.86970236,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -19.22990966,17.29051014,9.4040442939,  !- X,Y,Z ==> Vertex 3 {m}
    -18.72990966,17.36970236,9.4040442939,  !- X,Y,Z ==> Vertex 4 {m}
    -18.11187567,17.2718154,9.4040442939,  !- X,Y,Z ==> Vertex 5 {m}
    -17.55433915,16.98773635,9.4040442939,  !- X,Y,Z ==> Vertex 6 {m}
    -17.11187567,16.54527287,9.4040442939,  !- X,Y,Z ==> Vertex 7 {m}
    -16.82779662,15.98773635,9.4040442939;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 6 (153),  !- Name
    Transmittance schedule for PRELUDE - Tree 5,  !- Transmittance Schedule Name
    7,                       !- Number of Vertices
    -19.22990966,15.36980236,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -20.72989382,15.36980236,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -20.63202269,15.98773635,9.4040442939,  !- X,Y,Z ==> Vertex 3 {m}
    -20.34794364,16.54527287,9.4040442939,  !- X,Y,Z ==> Vertex 4 {m}
    -19.90548016,16.98773635,9.4040442939,  !- X,Y,Z ==> Vertex 5 {m}
    -19.34794364,17.2718154,9.4040442939,  !- X,Y,Z ==> Vertex 6 {m}
    -19.22990966,17.2905101447,9.4040442939;  !- X,Y,Z ==> Vertex 7 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 7 (154),  !- Name
    Transmittance schedule for PRELUDE - Tree 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -17.5543391508,16.987736351,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -18.1118756708,17.271815401,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -18.1118756682,17.2718153975,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -17.5543391523,16.9877363537,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 8 (155),  !- Name
    Transmittance schedule for PRELUDE - Tree 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -18.1118756708,17.271815401,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -18.7299096608,17.369702361,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -18.7299096569,17.369702365,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -18.1118756682,17.2718153975,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 9 (156),  !- Name
    Transmittance schedule for PRELUDE - Tree 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -17.1118756708,16.545272871,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -17.5543391508,16.987736351,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -17.5543391523,16.9877363537,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -17.1118756682,16.5452728695,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 10 (157),  !- Name
    Transmittance schedule for PRELUDE - Tree 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -16.8277966208,15.987736351,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -17.1118756708,16.545272871,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -17.1118756682,16.5452728695,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -16.8277966243,15.9877363537,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 11 (158),  !- Name
    Transmittance schedule for PRELUDE - Tree 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -16.7299096608,15.369702361,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -16.8277966208,15.987736351,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -16.8277966243,15.9877363537,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -16.7299096569,15.369702365,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 12 (159),  !- Name
    Transmittance schedule for PRELUDE - Tree 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -16.8277966208,14.751668381,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -16.7299096608,15.369702361,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -16.7299096569,15.369702365,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -16.8277966243,14.7516683762,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 13 (160),  !- Name
    Transmittance schedule for PRELUDE - Tree 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -17.1118756708,14.194131861,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -16.8277966208,14.751668381,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -16.8277966243,14.7516683762,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -17.1118756682,14.1941318604,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 14 (161),  !- Name
    Transmittance schedule for PRELUDE - Tree 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -17.5543391508,13.751668381,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -17.1118756708,14.194131861,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -17.1118756682,14.1941318604,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -17.5543391523,13.7516683762,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 15 (162),  !- Name
    Transmittance schedule for PRELUDE - Tree 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -18.1118756708,13.467589331,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -17.5543391508,13.751668381,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -17.5543391523,13.7516683762,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -18.1118756682,13.4675893324,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 16 (163),  !- Name
    Transmittance schedule for PRELUDE - Tree 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -18.7299096608,13.369702361,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -18.1118756708,13.467589331,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -18.1118756682,13.4675893324,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -18.7299096569,13.369702365,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 17 (164),  !- Name
    Transmittance schedule for PRELUDE - Tree 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -19.3479436408,13.467589331,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -18.7299096608,13.369702361,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -18.7299096569,13.369702365,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -19.3479436457,13.4675893324,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 18 (165),  !- Name
    Transmittance schedule for PRELUDE - Tree 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -19.9054801608,13.751668381,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -19.3479436408,13.467589331,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -19.3479436457,13.4675893324,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -19.9054801615,13.7516683762,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 19 (166),  !- Name
    Transmittance schedule for PRELUDE - Tree 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -20.3479436408,14.194131861,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -19.9054801608,13.751668381,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -19.9054801615,13.7516683762,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -20.3479436457,14.1941318604,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 20 (167),  !- Name
    Transmittance schedule for PRELUDE - Tree 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -20.6320226908,14.751668381,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -20.3479436408,14.194131861,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -20.3479436457,14.1941318604,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -20.6320226895,14.7516683762,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 21 (168),  !- Name
    Transmittance schedule for PRELUDE - Tree 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -20.7299096608,15.369702361,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -20.6320226908,14.751668381,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -20.6320226895,14.7516683762,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -20.7299096569,15.369702365,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 22 (169),  !- Name
    Transmittance schedule for PRELUDE - Tree 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -20.6320226908,15.987736351,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -20.7299096608,15.369702361,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -20.7299096569,15.369702365,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -20.6320226895,15.9877363537,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 23 (170),  !- Name
    Transmittance schedule for PRELUDE - Tree 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -20.3479436408,16.545272871,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -20.6320226908,15.987736351,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -20.6320226895,15.9877363537,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -20.3479436457,16.5452728695,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 24 (171),  !- Name
    Transmittance schedule for PRELUDE - Tree 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -19.9054801608,16.987736351,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -20.3479436408,16.545272871,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -20.3479436457,16.5452728695,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -19.9054801615,16.9877363537,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 25 (172),  !- Name
    Transmittance schedule for PRELUDE - Tree 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -19.3479436408,17.271815401,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -19.9054801608,16.987736351,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -19.9054801615,16.9877363537,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -19.3479436457,17.2718153975,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 26 (173),  !- Name
    Transmittance schedule for PRELUDE - Tree 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -18.7299096608,17.369702361,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    -19.3479436408,17.271815401,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    -19.3479436457,17.2718153975,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -18.7299096569,17.369702365,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 27 (174),  !- Name
    Transmittance schedule for PRELUDE - Tree 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -18.2299096598,15.869702361,0,  !- X,Y,Z ==> Vertex 1 {m}
    -19.2299096588,15.869702361,0,  !- X,Y,Z ==> Vertex 2 {m}
    -19.2299096608,15.869702361,9.4040442939,  !- X,Y,Z ==> Vertex 3 {m}
    -18.2299096608,15.869702361,9.4040442939;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 28 (175),  !- Name
    Transmittance schedule for PRELUDE - Tree 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -18.2299096607,14.8697023628,0,  !- X,Y,Z ==> Vertex 1 {m}
    -18.2299096598,15.869702361,0,  !- X,Y,Z ==> Vertex 2 {m}
    -18.2299096608,15.869702361,9.4040442939,  !- X,Y,Z ==> Vertex 3 {m}
    -18.2299096608,14.869702361,9.4040442939;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 29 (176),  !- Name
    Transmittance schedule for PRELUDE - Tree 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -19.2299096588,15.869702361,0,  !- X,Y,Z ==> Vertex 1 {m}
    -19.2299096588,14.869702361,0,  !- X,Y,Z ==> Vertex 2 {m}
    -19.2299096608,14.869702361,9.4040442939,  !- X,Y,Z ==> Vertex 3 {m}
    -19.2299096608,15.869702361,9.4040442939;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 30 (177),  !- Name
    Transmittance schedule for PRELUDE - Tree 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -19.2299096588,14.869702361,0,  !- X,Y,Z ==> Vertex 1 {m}
    -18.2299096607,14.8697023628,0,  !- X,Y,Z ==> Vertex 2 {m}
    -18.2299096608,14.869702361,9.4040442939,  !- X,Y,Z ==> Vertex 3 {m}
    -19.2299096608,14.869702361,9.4040442939;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 31 (178),  !- Name
    Transmittance schedule for PRELUDE - Tree 5,  !- Transmittance Schedule Name
    20,                      !- Number of Vertices
    -19.9054801615,13.7516683762,18.0223055858,  !- X,Y,Z ==> Vertex 1 {m}
    -19.3479436457,13.4675893324,18.0223055858,  !- X,Y,Z ==> Vertex 2 {m}
    -18.7299096569,13.369702365,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    -18.1118756682,13.4675893324,18.0223055858,  !- X,Y,Z ==> Vertex 4 {m}
    -17.5543391523,13.7516683762,18.0223055858,  !- X,Y,Z ==> Vertex 5 {m}
    -17.1118756682,14.1941318604,18.0223055858,  !- X,Y,Z ==> Vertex 6 {m}
    -16.8277966243,14.7516683762,18.0223055858,  !- X,Y,Z ==> Vertex 7 {m}
    -16.7299096569,15.369702365,18.0223055858,  !- X,Y,Z ==> Vertex 8 {m}
    -16.8277966243,15.9877363537,18.0223055858,  !- X,Y,Z ==> Vertex 9 {m}
    -17.1118756682,16.5452728695,18.0223055858,  !- X,Y,Z ==> Vertex 10 {m}
    -17.5543391523,16.9877363537,18.0223055858,  !- X,Y,Z ==> Vertex 11 {m}
    -18.1118756682,17.2718153975,18.0223055858,  !- X,Y,Z ==> Vertex 12 {m}
    -18.7299096569,17.369702365,18.0223055858,  !- X,Y,Z ==> Vertex 13 {m}
    -19.3479436457,17.2718153975,18.0223055858,  !- X,Y,Z ==> Vertex 14 {m}
    -19.9054801615,16.9877363537,18.0223055858,  !- X,Y,Z ==> Vertex 15 {m}
    -20.3479436457,16.5452728695,18.0223055858,  !- X,Y,Z ==> Vertex 16 {m}
    -20.6320226895,15.9877363537,18.0223055858,  !- X,Y,Z ==> Vertex 17 {m}
    -20.7299096569,15.369702365,18.0223055858,  !- X,Y,Z ==> Vertex 18 {m}
    -20.6320226895,14.7516683762,18.0223055858,  !- X,Y,Z ==> Vertex 19 {m}
    -20.3479436457,14.1941318604,18.0223055858;  !- X,Y,Z ==> Vertex 20 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 5 - Surface 32 (179),  !- Name
    Transmittance schedule for PRELUDE - Tree 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -18.2299096607,14.8697023628,0,  !- X,Y,Z ==> Vertex 1 {m}
    -19.2299096588,14.869702361,0,  !- X,Y,Z ==> Vertex 2 {m}
    -19.2299096588,15.869702361,0,  !- X,Y,Z ==> Vertex 3 {m}
    -18.2299096598,15.869702361,0;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for PRELUDE - Tree 4,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.8367;      !- Field 3

  Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 1 (180),  !- Name
    Transmittance schedule for PRELUDE - Tree 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    17.63117076,14.86970236,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    16.2103629834,14.86970236,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    16.13117076,15.36970236,9.4040442939,  !- X,Y,Z ==> Vertex 3 {m}
    17.63117076,15.36980236,9.4040442939;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 2 (181),  !- Name
    Transmittance schedule for PRELUDE - Tree 4,  !- Transmittance Schedule Name
    8,                       !- Number of Vertices
    18.63117076,13.44889458,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    18.13117076,13.36970236,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    17.51313678,13.46758933,9.4040442939,  !- X,Y,Z ==> Vertex 3 {m}
    16.95560026,13.75166838,9.4040442939,  !- X,Y,Z ==> Vertex 4 {m}
    16.51313678,14.19413186,9.4040442939,  !- X,Y,Z ==> Vertex 5 {m}
    16.22905773,14.75166838,9.4040442939,  !- X,Y,Z ==> Vertex 6 {m}
    16.2103629834,14.86970236,9.4040442939,  !- X,Y,Z ==> Vertex 7 {m}
    18.63117076,14.86970236,9.4040442939;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 3 (182),  !- Name
    Transmittance schedule for PRELUDE - Tree 4,  !- Transmittance Schedule Name
    7,                       !- Number of Vertices
    19.74920475,14.19413186,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    19.30674127,13.75166838,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    18.74920475,13.46758933,9.4040442939,  !- X,Y,Z ==> Vertex 3 {m}
    18.63117076,13.4488945821,9.4040442939,  !- X,Y,Z ==> Vertex 4 {m}
    18.63117076,15.36980236,9.4040442939,  !- X,Y,Z ==> Vertex 5 {m}
    20.13115492,15.36980236,9.4040442939,  !- X,Y,Z ==> Vertex 6 {m}
    20.0332838,14.75166838,9.4040442939;  !- X,Y,Z ==> Vertex 7 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 4 (183),  !- Name
    Transmittance schedule for PRELUDE - Tree 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    20.13115492,15.36980236,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    18.63117076,15.36980236,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    18.63117076,15.86970236,9.4040442939,  !- X,Y,Z ==> Vertex 3 {m}
    20.0519785457,15.86970236,9.4040442939;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 5 (184),  !- Name
    Transmittance schedule for PRELUDE - Tree 4,  !- Transmittance Schedule Name
    8,                       !- Number of Vertices
    20.0519785457,15.86970236,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    17.63117076,15.86970236,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    17.63117076,17.29051014,9.4040442939,  !- X,Y,Z ==> Vertex 3 {m}
    18.13117076,17.36970236,9.4040442939,  !- X,Y,Z ==> Vertex 4 {m}
    18.74920475,17.2718154,9.4040442939,  !- X,Y,Z ==> Vertex 5 {m}
    19.30674127,16.98773635,9.4040442939,  !- X,Y,Z ==> Vertex 6 {m}
    19.74920475,16.54527287,9.4040442939,  !- X,Y,Z ==> Vertex 7 {m}
    20.0332838,15.98773635,9.4040442939;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 6 (185),  !- Name
    Transmittance schedule for PRELUDE - Tree 4,  !- Transmittance Schedule Name
    7,                       !- Number of Vertices
    17.63117076,15.36980236,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    16.1311866,15.36980236,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    16.22905773,15.98773635,9.4040442939,  !- X,Y,Z ==> Vertex 3 {m}
    16.51313678,16.54527287,9.4040442939,  !- X,Y,Z ==> Vertex 4 {m}
    16.95560026,16.98773635,9.4040442939,  !- X,Y,Z ==> Vertex 5 {m}
    17.51313678,17.2718154,9.4040442939,  !- X,Y,Z ==> Vertex 6 {m}
    17.63117076,17.2905101447,9.4040442939;  !- X,Y,Z ==> Vertex 7 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 7 (186),  !- Name
    Transmittance schedule for PRELUDE - Tree 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.3067412737,16.987736351,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    18.7492047537,17.271815401,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    18.7492047563,17.2718153975,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    19.3067412721,16.9877363537,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 8 (187),  !- Name
    Transmittance schedule for PRELUDE - Tree 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    18.7492047537,17.271815401,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    18.1311707637,17.369702361,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    18.1311707676,17.369702365,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    18.7492047563,17.2718153975,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 9 (188),  !- Name
    Transmittance schedule for PRELUDE - Tree 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.7492047537,16.545272871,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    19.3067412737,16.987736351,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    19.3067412721,16.9877363537,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    19.7492047563,16.5452728695,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 10 (189),  !- Name
    Transmittance schedule for PRELUDE - Tree 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    20.0332838037,15.987736351,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    19.7492047537,16.545272871,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    19.7492047563,16.5452728695,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    20.0332838001,15.9877363537,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 11 (190),  !- Name
    Transmittance schedule for PRELUDE - Tree 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    20.1311707637,15.369702361,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    20.0332838037,15.987736351,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    20.0332838001,15.9877363537,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    20.1311707676,15.369702365,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 12 (191),  !- Name
    Transmittance schedule for PRELUDE - Tree 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    20.0332838037,14.751668381,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    20.1311707637,15.369702361,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    20.1311707676,15.369702365,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    20.0332838001,14.7516683762,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 13 (192),  !- Name
    Transmittance schedule for PRELUDE - Tree 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.7492047537,14.194131861,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    20.0332838037,14.751668381,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    20.0332838001,14.7516683762,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    19.7492047563,14.1941318604,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 14 (193),  !- Name
    Transmittance schedule for PRELUDE - Tree 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    19.3067412737,13.751668381,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    19.7492047537,14.194131861,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    19.7492047563,14.1941318604,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    19.3067412721,13.7516683762,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 15 (194),  !- Name
    Transmittance schedule for PRELUDE - Tree 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    18.7492047537,13.467589331,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    19.3067412737,13.751668381,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    19.3067412721,13.7516683762,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    18.7492047563,13.4675893324,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 16 (195),  !- Name
    Transmittance schedule for PRELUDE - Tree 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    18.1311707637,13.369702361,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    18.7492047537,13.467589331,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    18.7492047563,13.4675893324,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    18.1311707676,13.369702365,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 17 (196),  !- Name
    Transmittance schedule for PRELUDE - Tree 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    17.5131367837,13.467589331,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    18.1311707637,13.369702361,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    18.1311707676,13.369702365,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    17.5131367788,13.4675893324,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 18 (197),  !- Name
    Transmittance schedule for PRELUDE - Tree 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.9556002637,13.751668381,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    17.5131367837,13.467589331,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    17.5131367788,13.4675893324,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    16.955600263,13.7516683762,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 19 (198),  !- Name
    Transmittance schedule for PRELUDE - Tree 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.5131367837,14.194131861,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    16.9556002637,13.751668381,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    16.955600263,13.7516683762,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    16.5131367788,14.1941318604,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 20 (199),  !- Name
    Transmittance schedule for PRELUDE - Tree 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.2290577337,14.751668381,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    16.5131367837,14.194131861,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    16.5131367788,14.1941318604,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    16.229057735,14.7516683762,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 21 (200),  !- Name
    Transmittance schedule for PRELUDE - Tree 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.1311707637,15.369702361,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    16.2290577337,14.751668381,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    16.229057735,14.7516683762,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    16.1311707676,15.369702365,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 22 (201),  !- Name
    Transmittance schedule for PRELUDE - Tree 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.2290577337,15.987736351,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    16.1311707637,15.369702361,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    16.1311707676,15.369702365,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    16.229057735,15.9877363537,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 23 (202),  !- Name
    Transmittance schedule for PRELUDE - Tree 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.5131367837,16.545272871,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    16.2290577337,15.987736351,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    16.229057735,15.9877363537,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    16.5131367788,16.5452728695,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 24 (203),  !- Name
    Transmittance schedule for PRELUDE - Tree 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.9556002637,16.987736351,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    16.5131367837,16.545272871,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    16.5131367788,16.5452728695,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    16.955600263,16.9877363537,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 25 (204),  !- Name
    Transmittance schedule for PRELUDE - Tree 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    17.5131367837,17.271815401,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    16.9556002637,16.987736351,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    16.955600263,16.9877363537,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    17.5131367788,17.2718153975,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 26 (205),  !- Name
    Transmittance schedule for PRELUDE - Tree 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    18.1311707637,17.369702361,9.4040442939,  !- X,Y,Z ==> Vertex 1 {m}
    17.5131367837,17.271815401,9.4040442939,  !- X,Y,Z ==> Vertex 2 {m}
    17.5131367788,17.2718153975,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    18.1311707676,17.369702365,18.0223055858;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 27 (206),  !- Name
    Transmittance schedule for PRELUDE - Tree 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    18.6311707647,15.869702361,0,  !- X,Y,Z ==> Vertex 1 {m}
    17.6311707656,15.869702361,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.6311707637,15.869702361,9.4040442939,  !- X,Y,Z ==> Vertex 3 {m}
    18.6311707637,15.869702361,9.4040442939;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 28 (207),  !- Name
    Transmittance schedule for PRELUDE - Tree 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    18.6311707638,14.8697023628,0,  !- X,Y,Z ==> Vertex 1 {m}
    18.6311707647,15.869702361,0,  !- X,Y,Z ==> Vertex 2 {m}
    18.6311707637,15.869702361,9.4040442939,  !- X,Y,Z ==> Vertex 3 {m}
    18.6311707637,14.869702361,9.4040442939;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 29 (208),  !- Name
    Transmittance schedule for PRELUDE - Tree 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    17.6311707656,15.869702361,0,  !- X,Y,Z ==> Vertex 1 {m}
    17.6311707656,14.869702361,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.6311707637,14.869702361,9.4040442939,  !- X,Y,Z ==> Vertex 3 {m}
    17.6311707637,15.869702361,9.4040442939;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 30 (209),  !- Name
    Transmittance schedule for PRELUDE - Tree 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    17.6311707656,14.869702361,0,  !- X,Y,Z ==> Vertex 1 {m}
    18.6311707638,14.8697023628,0,  !- X,Y,Z ==> Vertex 2 {m}
    18.6311707637,14.869702361,9.4040442939,  !- X,Y,Z ==> Vertex 3 {m}
    17.6311707637,14.869702361,9.4040442939;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 31 (210),  !- Name
    Transmittance schedule for PRELUDE - Tree 4,  !- Transmittance Schedule Name
    20,                      !- Number of Vertices
    16.955600263,13.7516683762,18.0223055858,  !- X,Y,Z ==> Vertex 1 {m}
    17.5131367788,13.4675893324,18.0223055858,  !- X,Y,Z ==> Vertex 2 {m}
    18.1311707676,13.369702365,18.0223055858,  !- X,Y,Z ==> Vertex 3 {m}
    18.7492047563,13.4675893324,18.0223055858,  !- X,Y,Z ==> Vertex 4 {m}
    19.3067412721,13.7516683762,18.0223055858,  !- X,Y,Z ==> Vertex 5 {m}
    19.7492047563,14.1941318604,18.0223055858,  !- X,Y,Z ==> Vertex 6 {m}
    20.0332838001,14.7516683762,18.0223055858,  !- X,Y,Z ==> Vertex 7 {m}
    20.1311707676,15.369702365,18.0223055858,  !- X,Y,Z ==> Vertex 8 {m}
    20.0332838001,15.9877363537,18.0223055858,  !- X,Y,Z ==> Vertex 9 {m}
    19.7492047563,16.5452728695,18.0223055858,  !- X,Y,Z ==> Vertex 10 {m}
    19.3067412721,16.9877363537,18.0223055858,  !- X,Y,Z ==> Vertex 11 {m}
    18.7492047563,17.2718153975,18.0223055858,  !- X,Y,Z ==> Vertex 12 {m}
    18.1311707676,17.369702365,18.0223055858,  !- X,Y,Z ==> Vertex 13 {m}
    17.5131367788,17.2718153975,18.0223055858,  !- X,Y,Z ==> Vertex 14 {m}
    16.955600263,16.9877363537,18.0223055858,  !- X,Y,Z ==> Vertex 15 {m}
    16.5131367788,16.5452728695,18.0223055858,  !- X,Y,Z ==> Vertex 16 {m}
    16.229057735,15.9877363537,18.0223055858,  !- X,Y,Z ==> Vertex 17 {m}
    16.1311707676,15.369702365,18.0223055858,  !- X,Y,Z ==> Vertex 18 {m}
    16.229057735,14.7516683762,18.0223055858,  !- X,Y,Z ==> Vertex 19 {m}
    16.5131367788,14.1941318604,18.0223055858;  !- X,Y,Z ==> Vertex 20 {m}

  Shading:Building:Detailed,
    PRELUDE - Tree 4 - Surface 32 (211),  !- Name
    Transmittance schedule for PRELUDE - Tree 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    18.6311707638,14.8697023628,0,  !- X,Y,Z ==> Vertex 1 {m}
    17.6311707656,14.869702361,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.6311707656,15.869702361,0,  !- X,Y,Z ==> Vertex 3 {m}
    18.6311707647,15.869702361,0;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for PRELUDE - West far building,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    PRELUDE - West far building - Surface 1 (212),  !- Name
    Transmittance schedule for PRELUDE - West far building,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -35.5672752693,-2.3162839232,0,  !- X,Y,Z ==> Vertex 1 {m}
    -41.3964375293,-2.3162839232,0,  !- X,Y,Z ==> Vertex 2 {m}
    -41.3964375293,7.6439903268,0,  !- X,Y,Z ==> Vertex 3 {m}
    -35.5672752693,7.6439903268,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - West far building - Surface 2 (213),  !- Name
    Transmittance schedule for PRELUDE - West far building,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -41.3964375293,-10.6933239832,0,  !- X,Y,Z ==> Vertex 1 {m}
    -51.8192221393,-10.6933239832,0,  !- X,Y,Z ==> Vertex 2 {m}
    -51.8192221393,7.6439903268,0,  !- X,Y,Z ==> Vertex 3 {m}
    -41.3964375293,7.6439903268,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - West far building - Surface 3 (214),  !- Name
    Transmittance schedule for PRELUDE - West far building,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -51.8192221405,-10.6933239795,6.1694915254,  !- X,Y,Z ==> Vertex 1 {m}
    -41.3964375305,-10.6933239795,6.1694915254,  !- X,Y,Z ==> Vertex 2 {m}
    -41.3964375305,-2.3162839195,6.1694915254,  !- X,Y,Z ==> Vertex 3 {m}
    -51.8192221405,-2.3162839195,6.1694915254;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - West far building - Surface 4 (215),  !- Name
    Transmittance schedule for PRELUDE - West far building,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -51.8192221405,-2.3162839195,6.1694915254,  !- X,Y,Z ==> Vertex 1 {m}
    -35.5672752705,-2.3162839195,6.1694915254,  !- X,Y,Z ==> Vertex 2 {m}
    -35.5672752705,7.6439903205,6.1694915254,  !- X,Y,Z ==> Vertex 3 {m}
    -51.8192221405,7.6439903205,6.1694915254;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - West far building - Surface 5 (216),  !- Name
    Transmittance schedule for PRELUDE - West far building,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -35.5672752705,-2.3162839195,0,  !- X,Y,Z ==> Vertex 1 {m}
    -35.5672752705,7.6439903236,0,  !- X,Y,Z ==> Vertex 2 {m}
    -35.5672752705,7.6439903236,6.1694915254,  !- X,Y,Z ==> Vertex 3 {m}
    -35.5672752705,-2.3162839195,6.1694915254;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - West far building - Surface 6 (217),  !- Name
    Transmittance schedule for PRELUDE - West far building,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -41.3964375293,-2.3162839195,0,  !- X,Y,Z ==> Vertex 1 {m}
    -35.5672752705,-2.3162839195,0,  !- X,Y,Z ==> Vertex 2 {m}
    -35.5672752705,-2.3162839195,6.1694915254,  !- X,Y,Z ==> Vertex 3 {m}
    -41.3964375293,-2.3162839195,6.1694915254;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - West far building - Surface 7 (218),  !- Name
    Transmittance schedule for PRELUDE - West far building,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -41.3964375293,-10.6933239832,0,  !- X,Y,Z ==> Vertex 1 {m}
    -41.3964375293,-2.3162839195,0,  !- X,Y,Z ==> Vertex 2 {m}
    -41.3964375293,-2.3162839195,6.1694915254,  !- X,Y,Z ==> Vertex 3 {m}
    -41.3964375293,-10.6933239832,6.1694915254;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - West far building - Surface 8 (219),  !- Name
    Transmittance schedule for PRELUDE - West far building,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -51.8192221368,-10.6933239832,0,  !- X,Y,Z ==> Vertex 1 {m}
    -41.3964375293,-10.6933239832,0,  !- X,Y,Z ==> Vertex 2 {m}
    -41.3964375293,-10.6933239832,6.1694915254,  !- X,Y,Z ==> Vertex 3 {m}
    -51.8192221368,-10.6933239832,6.1694915254;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - West far building - Surface 9 (220),  !- Name
    Transmittance schedule for PRELUDE - West far building,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -51.8192221368,7.6439903236,0,  !- X,Y,Z ==> Vertex 1 {m}
    -51.8192221368,-10.6933239832,0,  !- X,Y,Z ==> Vertex 2 {m}
    -51.8192221368,-10.6933239832,6.1694915254,  !- X,Y,Z ==> Vertex 3 {m}
    -51.8192221368,7.6439903236,6.1694915254;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - West far building - Surface 10 (221),  !- Name
    Transmittance schedule for PRELUDE - West far building,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -35.5672752705,7.6439903236,0,  !- X,Y,Z ==> Vertex 1 {m}
    -51.8192221368,7.6439903236,0,  !- X,Y,Z ==> Vertex 2 {m}
    -51.8192221368,7.6439903236,6.1694915254,  !- X,Y,Z ==> Vertex 3 {m}
    -35.5672752705,7.6439903236,6.1694915254;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for PRELUDE - Ground Street,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    PRELUDE - Ground Street - Surface 1 (222),  !- Name
    Transmittance schedule for PRELUDE - Ground Street,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    59.0664742039,-56.4004672272,-3,  !- X,Y,Z ==> Vertex 1 {m}
    -109.7922122987,-56.4004672272,-3,  !- X,Y,Z ==> Vertex 2 {m}
    -109.7922122987,78.056690208,-3,  !- X,Y,Z ==> Vertex 3 {m}
    59.0664742039,78.056690208,-3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Ground Street - Surface 2 (223),  !- Name
    Transmittance schedule for PRELUDE - Ground Street,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -109.7922122987,-56.4004672272,0,  !- X,Y,Z ==> Vertex 1 {m}
    59.0664742039,-56.4004672272,0,  !- X,Y,Z ==> Vertex 2 {m}
    59.0664742039,78.056690208,0,  !- X,Y,Z ==> Vertex 3 {m}
    -109.7922122987,78.056690208,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Ground Street - Surface 3 (224),  !- Name
    Transmittance schedule for PRELUDE - Ground Street,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    59.0664742039,78.056690208,-3,  !- X,Y,Z ==> Vertex 1 {m}
    -109.7922122987,78.056690208,-3,  !- X,Y,Z ==> Vertex 2 {m}
    -109.7922122987,78.056690208,0,  !- X,Y,Z ==> Vertex 3 {m}
    59.0664742039,78.056690208,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Ground Street - Surface 4 (225),  !- Name
    Transmittance schedule for PRELUDE - Ground Street,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    59.0664742039,-56.4004672272,-3,  !- X,Y,Z ==> Vertex 1 {m}
    59.0664742039,78.056690208,-3,  !- X,Y,Z ==> Vertex 2 {m}
    59.0664742039,78.056690208,0,  !- X,Y,Z ==> Vertex 3 {m}
    59.0664742039,-56.4004672272,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Ground Street - Surface 5 (226),  !- Name
    Transmittance schedule for PRELUDE - Ground Street,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -109.7922122987,-56.4004672272,-3,  !- X,Y,Z ==> Vertex 1 {m}
    59.0664742039,-56.4004672272,-3,  !- X,Y,Z ==> Vertex 2 {m}
    59.0664742039,-56.4004672272,0,  !- X,Y,Z ==> Vertex 3 {m}
    -109.7922122987,-56.4004672272,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Ground Street - Surface 6 (227),  !- Name
    Transmittance schedule for PRELUDE - Ground Street,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -109.7922122987,78.056690208,-3,  !- X,Y,Z ==> Vertex 1 {m}
    -109.7922122987,-56.4004672272,-3,  !- X,Y,Z ==> Vertex 2 {m}
    -109.7922122987,-56.4004672272,0,  !- X,Y,Z ==> Vertex 3 {m}
    -109.7922122987,78.056690208,0;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for PRELUDE - West far building 2,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    PRELUDE - West far building 2 - Surface 1 (228),  !- Name
    Transmittance schedule for PRELUDE - West far building 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -70.6899828338,-41.4039962613,0,  !- X,Y,Z ==> Vertex 1 {m}
    -91.4078712073,-41.4039962613,0,  !- X,Y,Z ==> Vertex 2 {m}
    -91.4078712073,7.6081928034,0,  !- X,Y,Z ==> Vertex 3 {m}
    -70.6899828338,7.6081928034,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - West far building 2 - Surface 2 (229),  !- Name
    Transmittance schedule for PRELUDE - West far building 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -91.4078712073,-41.4039962613,30,  !- X,Y,Z ==> Vertex 1 {m}
    -70.6899828338,-41.4039962613,30,  !- X,Y,Z ==> Vertex 2 {m}
    -70.6899828338,7.6081928034,30,  !- X,Y,Z ==> Vertex 3 {m}
    -91.4078712073,7.6081928034,30;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - West far building 2 - Surface 3 (230),  !- Name
    Transmittance schedule for PRELUDE - West far building 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -70.6899828338,7.6081928034,0,  !- X,Y,Z ==> Vertex 1 {m}
    -91.4078712073,7.6081928034,0,  !- X,Y,Z ==> Vertex 2 {m}
    -91.4078712073,7.6081928034,30,  !- X,Y,Z ==> Vertex 3 {m}
    -70.6899828338,7.6081928034,30;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - West far building 2 - Surface 4 (231),  !- Name
    Transmittance schedule for PRELUDE - West far building 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -91.4078712073,7.6081928034,0,  !- X,Y,Z ==> Vertex 1 {m}
    -91.4078712073,-41.4039962613,0,  !- X,Y,Z ==> Vertex 2 {m}
    -91.4078712073,-41.4039962613,30,  !- X,Y,Z ==> Vertex 3 {m}
    -91.4078712073,7.6081928034,30;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - West far building 2 - Surface 5 (232),  !- Name
    Transmittance schedule for PRELUDE - West far building 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -91.4078712073,-41.4039962613,0,  !- X,Y,Z ==> Vertex 1 {m}
    -70.6899828338,-41.4039962613,0,  !- X,Y,Z ==> Vertex 2 {m}
    -70.6899828338,-41.4039962613,30,  !- X,Y,Z ==> Vertex 3 {m}
    -91.4078712073,-41.4039962613,30;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - West far building 2 - Surface 6 (233),  !- Name
    Transmittance schedule for PRELUDE - West far building 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -70.6899828338,-41.4039962613,0,  !- X,Y,Z ==> Vertex 1 {m}
    -70.6899828338,7.6081928034,0,  !- X,Y,Z ==> Vertex 2 {m}
    -70.6899828338,7.6081928034,30,  !- X,Y,Z ==> Vertex 3 {m}
    -70.6899828338,-41.4039962613,30;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for PRELUDE - FF00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    PRELUDE - FF00 - Surface 1 (234),  !- Name
    Transmittance schedule for PRELUDE - FF00,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.5944912287,-7.16019541,0,  !- X,Y,Z ==> Vertex 1 {m}
    -12.5524119108,-7.16019541,0,  !- X,Y,Z ==> Vertex 2 {m}
    -12.5524119108,8.2246675437,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.5944912287,8.2246675437,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - FF00 - Surface 2 (235),  !- Name
    Transmittance schedule for PRELUDE - FF00,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -12.5524119108,-7.16019541,3,  !- X,Y,Z ==> Vertex 1 {m}
    12.5944912287,-7.16019541,3,  !- X,Y,Z ==> Vertex 2 {m}
    12.5944912287,8.2246675437,3,  !- X,Y,Z ==> Vertex 3 {m}
    -12.5524119108,8.2246675437,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - FF00 - Surface 3 (236),  !- Name
    Transmittance schedule for PRELUDE - FF00,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -12.5524119108,-7.16019541,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.5944912287,-7.16019541,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.5944912287,-7.16019541,3,  !- X,Y,Z ==> Vertex 3 {m}
    -12.5524119108,-7.16019541,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - FF00 - Surface 4 (237),  !- Name
    Transmittance schedule for PRELUDE - FF00,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -12.5524119108,8.2246675437,0,  !- X,Y,Z ==> Vertex 1 {m}
    -12.5524119108,-7.16019541,0,  !- X,Y,Z ==> Vertex 2 {m}
    -12.5524119108,-7.16019541,3,  !- X,Y,Z ==> Vertex 3 {m}
    -12.5524119108,8.2246675437,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - FF00 - Surface 5 (238),  !- Name
    Transmittance schedule for PRELUDE - FF00,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.5944912287,8.2246675437,0,  !- X,Y,Z ==> Vertex 1 {m}
    -12.5524119108,8.2246675437,0,  !- X,Y,Z ==> Vertex 2 {m}
    -12.5524119108,8.2246675437,3,  !- X,Y,Z ==> Vertex 3 {m}
    12.5944912287,8.2246675437,3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - FF00 - Surface 6 (239),  !- Name
    Transmittance schedule for PRELUDE - FF00,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.5944912287,-7.16019541,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.5944912287,8.2246675437,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.5944912287,8.2246675437,3,  !- X,Y,Z ==> Vertex 3 {m}
    12.5944912287,-7.16019541,3;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for PRELUDE - Component block 13,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    PRELUDE - Component block 13 - Surface 1 (240),  !- Name
    Transmittance schedule for PRELUDE - Component block 13,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -4.1545004636,-6.7758887137,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    -4.2545004736,-6.7758887137,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    -4.2545004736,-5.2703173837,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    -4.1545004736,-5.2703174837,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 13 - Surface 2 (241),  !- Name
    Transmittance schedule for PRELUDE - Component block 13,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.9536813364,-6.8758887137,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    -4.2545004736,-6.8758887237,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    -4.2545004736,-6.7758887137,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    1.9536660264,-6.7758887437,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 13 - Surface 3 (242),  !- Name
    Transmittance schedule for PRELUDE - Component block 13,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.053731305,-6.8758887175,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    1.9536813339,-6.8758887176,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    1.953435563,-5.2703227213,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    2.0537313042,-5.2703228086,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 13 - Surface 4 (243),  !- Name
    Transmittance schedule for PRELUDE - Component block 13,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -4.2545004699,-6.7758887404,10.1,  !- X,Y,Z ==> Vertex 1 {m}
    -4.1545004699,-6.7758887204,10.1,  !- X,Y,Z ==> Vertex 2 {m}
    -4.1545004699,-5.2703174804,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2545004699,-5.2703173904,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 13 - Surface 5 (244),  !- Name
    Transmittance schedule for PRELUDE - Component block 13,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.9536660301,-6.7758887404,10.1,  !- X,Y,Z ==> Vertex 1 {m}
    2.0537313101,-6.7758887404,10.1,  !- X,Y,Z ==> Vertex 2 {m}
    2.0537313101,-5.2703228104,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    1.9534355601,-5.2703227204,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 13 - Surface 6 (245),  !- Name
    Transmittance schedule for PRELUDE - Component block 13,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -4.2545004699,-6.8758887204,10.1,  !- X,Y,Z ==> Vertex 1 {m}
    2.0537313101,-6.8758887204,10.1,  !- X,Y,Z ==> Vertex 2 {m}
    2.0537313101,-6.7758887404,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2545004699,-6.7758887404,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 13 - Surface 7 (246),  !- Name
    Transmittance schedule for PRELUDE - Component block 13,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -4.1545004699,-5.2703174773,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    -4.2545004699,-5.2703173915,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    -4.2545004699,-5.2703173915,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    -4.1545004699,-5.2703174773,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 13 - Surface 8 (247),  !- Name
    Transmittance schedule for PRELUDE - Component block 13,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -4.2545004699,-5.2703173915,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    -4.2545004699,-6.8758887204,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    -4.2545004699,-6.8758887204,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2545004699,-5.2703173915,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 13 - Surface 9 (248),  !- Name
    Transmittance schedule for PRELUDE - Component block 13,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -4.2545004699,-6.8758887204,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    2.0537313076,-6.8758887204,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    2.0537313076,-6.8758887204,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2545004699,-6.8758887204,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 13 - Surface 10 (249),  !- Name
    Transmittance schedule for PRELUDE - Component block 13,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.0537313076,-6.8758887204,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    2.0537313076,-5.2703228075,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    2.0537313076,-5.2703228075,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    2.0537313076,-6.8758887204,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 13 - Surface 11 (250),  !- Name
    Transmittance schedule for PRELUDE - Component block 13,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.0537313076,-5.2703228075,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    1.953435563,-5.2703227213,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    1.953435563,-5.2703227213,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    2.0537313076,-5.2703228075,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 13 - Surface 12 (251),  !- Name
    Transmittance schedule for PRELUDE - Component block 13,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.953435563,-5.2703227213,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    1.9536660264,-6.7758887417,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    1.9536660264,-6.7758887417,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    1.953435563,-5.2703227213,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 13 - Surface 13 (252),  !- Name
    Transmittance schedule for PRELUDE - Component block 13,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.9536660264,-6.7758887417,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    -4.1545004699,-6.7758887204,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    -4.1545004699,-6.7758887204,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    1.9536660264,-6.7758887417,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 13 - Surface 14 (253),  !- Name
    Transmittance schedule for PRELUDE - Component block 13,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -4.1545004699,-6.7758887204,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    -4.1545004699,-5.2703174773,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    -4.1545004699,-5.2703174773,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    -4.1545004699,-6.7758887204,10.1;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for PRELUDE - Component block 14,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 1 (254),  !- Name
    Transmittance schedule for PRELUDE - Component block 14,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.5755924277,-7.482342231,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    9.0195362777,-7.4823422324,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    9.019537079,-7.3823422324,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    9.575592429,-7.3823422295,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 2 (255),  !- Name
    Transmittance schedule for PRELUDE - Component block 14,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.6172895179,-5.9419206652,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    10.239375315,-5.9419206741,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    10.310468278,-5.8419206634,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    11.617289518,-5.8419206659,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 3 (256),  !- Name
    Transmittance schedule for PRELUDE - Component block 14,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.6755924271,-6.7349428307,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    9.6755924223,-6.4942819264,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    10.1393752995,-5.841920663,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    10.310468278,-5.8419206634,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 4 (257),  !- Name
    Transmittance schedule for PRELUDE - Component block 14,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.6755924377,-7.4823422307,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    9.5755924277,-7.4823422321,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    9.5755924357,-6.6349428321,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    9.6755924237,-6.4942819294,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 5 (258),  !- Name
    Transmittance schedule for PRELUDE - Component block 14,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.9857257876,-5.4950206177,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    11.7172895176,-5.4950206179,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    11.7172895175,-5.3950206179,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    11.9857263875,-5.3950206177,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 6 (259),  !- Name
    Transmittance schedule for PRELUDE - Component block 14,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.7172895179,-5.9419206679,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    11.6172895179,-5.941920668,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    11.6172895175,-5.395020618,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    11.7172895175,-5.3950206179,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 7 (260),  !- Name
    Transmittance schedule for PRELUDE - Component block 14,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.0857263834,-5.4950206178,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    11.9857257834,-5.4950206189,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    11.9857349847,-3.9718580737,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    12.0857263826,-3.9705468277,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 8 (261),  !- Name
    Transmittance schedule for PRELUDE - Component block 14,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.5755924273,-7.3823422281,10.1,  !- X,Y,Z ==> Vertex 1 {m}
    9.6755924373,-7.3823422281,10.1,  !- X,Y,Z ==> Vertex 2 {m}
    9.6755924373,-6.7349428281,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    9.5755924373,-6.8756037481,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 9 (262),  !- Name
    Transmittance schedule for PRELUDE - Component block 14,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.1442441373,-7.4823422281,10.1,  !- X,Y,Z ==> Vertex 1 {m}
    9.6755924373,-7.4823422281,10.1,  !- X,Y,Z ==> Vertex 2 {m}
    9.6755924373,-7.3823422281,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    9.2153370873,-7.3823422281,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 10 (263),  !- Name
    Transmittance schedule for PRELUDE - Component block 14,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.5755924361,-6.8756037475,10.1,  !- X,Y,Z ==> Vertex 1 {m}
    10.2393753075,-5.9419206677,10.1,  !- X,Y,Z ==> Vertex 2 {m}
    10.0682823541,-5.9419206695,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    9.575592438,-6.634942828,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 11 (264),  !- Name
    Transmittance schedule for PRELUDE - Component block 14,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.0195362768,-7.4823422255,10.1,  !- X,Y,Z ==> Vertex 1 {m}
    9.1442441362,-7.4823422256,10.1,  !- X,Y,Z ==> Vertex 2 {m}
    9.2153370873,-7.3823422281,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    9.0195370715,-7.3823422279,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 12 (265),  !- Name
    Transmittance schedule for PRELUDE - Component block 14,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.6172895175,-5.8419206677,10.1,  !- X,Y,Z ==> Vertex 1 {m}
    11.7172895175,-5.8419206677,10.1,  !- X,Y,Z ==> Vertex 2 {m}
    11.7172895175,-5.4950206177,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    11.6172895175,-5.4950206177,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 13 (266),  !- Name
    Transmittance schedule for PRELUDE - Component block 14,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.0682823575,-5.9419206677,10.1,  !- X,Y,Z ==> Vertex 1 {m}
    11.7172895175,-5.9419206677,10.1,  !- X,Y,Z ==> Vertex 2 {m}
    11.7172895175,-5.8419206677,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    10.1393753075,-5.8419206677,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 14 (267),  !- Name
    Transmittance schedule for PRELUDE - Component block 14,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.9857263875,-5.3950206177,10.1,  !- X,Y,Z ==> Vertex 1 {m}
    12.0857263875,-5.3950206177,10.1,  !- X,Y,Z ==> Vertex 2 {m}
    12.0857263875,-3.9705468277,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    11.9857349875,-3.9718580777,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 15 (268),  !- Name
    Transmittance schedule for PRELUDE - Component block 14,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.6172895175,-5.4950206177,10.1,  !- X,Y,Z ==> Vertex 1 {m}
    12.0857263875,-5.4950206177,10.1,  !- X,Y,Z ==> Vertex 2 {m}
    12.0857263875,-5.3950206177,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    11.6172895175,-5.3950206177,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 16 (269),  !- Name
    Transmittance schedule for PRELUDE - Component block 14,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.0857263875,-5.4950206177,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    12.0857263875,-3.97054683,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    12.0857263875,-3.97054683,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    12.0857263875,-5.4950206177,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 17 (270),  !- Name
    Transmittance schedule for PRELUDE - Component block 14,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.7172895155,-5.4950206177,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    12.0857263875,-5.4950206177,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    12.0857263875,-5.4950206177,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    11.7172895155,-5.4950206177,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 18 (271),  !- Name
    Transmittance schedule for PRELUDE - Component block 14,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.7172895155,-5.9419206684,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    11.7172895155,-5.4950206177,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    11.7172895155,-5.4950206177,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    11.7172895155,-5.9419206684,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 19 (272),  !- Name
    Transmittance schedule for PRELUDE - Component block 14,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.2393753102,-5.9419206684,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    11.7172895155,-5.9419206684,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    11.7172895155,-5.9419206684,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    10.2393753102,-5.9419206684,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 20 (273),  !- Name
    Transmittance schedule for PRELUDE - Component block 14,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.675592437,-6.7349428306,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    10.2393753102,-5.9419206684,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    10.2393753102,-5.9419206684,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    9.675592437,-6.7349428306,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 21 (274),  !- Name
    Transmittance schedule for PRELUDE - Component block 14,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.675592437,-7.4823422297,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    9.675592437,-6.7349428306,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    9.675592437,-6.7349428306,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    9.675592437,-7.4823422297,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 22 (275),  !- Name
    Transmittance schedule for PRELUDE - Component block 14,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.0195362814,-7.4823422297,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    9.675592437,-7.4823422297,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    9.675592437,-7.4823422297,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    9.0195362814,-7.4823422297,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 23 (276),  !- Name
    Transmittance schedule for PRELUDE - Component block 14,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.0195370783,-7.3823422297,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    9.0195362814,-7.4823422297,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    9.0195362814,-7.4823422297,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    9.0195370783,-7.3823422297,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 24 (277),  !- Name
    Transmittance schedule for PRELUDE - Component block 14,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.575592437,-7.3823422297,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    9.0195370783,-7.3823422297,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    9.0195370783,-7.3823422297,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    9.575592437,-7.3823422297,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 25 (278),  !- Name
    Transmittance schedule for PRELUDE - Component block 14,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.575592437,-6.6349428306,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    9.575592437,-7.3823422297,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    9.575592437,-7.3823422297,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    9.575592437,-6.6349428306,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 26 (279),  !- Name
    Transmittance schedule for PRELUDE - Component block 14,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.1393753102,-5.8419206684,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    9.575592437,-6.6349428306,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    9.575592437,-6.6349428306,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    10.1393753102,-5.8419206684,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 27 (280),  !- Name
    Transmittance schedule for PRELUDE - Component block 14,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.6172895155,-5.8419206684,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    10.1393753102,-5.8419206684,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    10.1393753102,-5.8419206684,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    11.6172895155,-5.8419206684,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 28 (281),  !- Name
    Transmittance schedule for PRELUDE - Component block 14,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.6172895155,-5.3950206177,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    11.6172895155,-5.8419206684,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    11.6172895155,-5.8419206684,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    11.6172895155,-5.3950206177,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 29 (282),  !- Name
    Transmittance schedule for PRELUDE - Component block 14,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.9857263875,-5.3950206177,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    11.6172895155,-5.3950206177,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    11.6172895155,-5.3950206177,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    11.9857263875,-5.3950206177,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 30 (283),  !- Name
    Transmittance schedule for PRELUDE - Component block 14,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.9857349847,-3.9718580737,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    11.9857263875,-5.3950206177,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    11.9857263875,-5.3950206177,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    11.9857349847,-3.9718580737,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 14 - Surface 31 (284),  !- Name
    Transmittance schedule for PRELUDE - Component block 14,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.0857263875,-3.97054683,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    11.9857349847,-3.9718580737,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    11.9857349847,-3.9718580737,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    12.0857263875,-3.97054683,10.1;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for PRELUDE - Component block 15,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    PRELUDE - Component block 15 - Surface 1 (285),  !- Name
    Transmittance schedule for PRELUDE - Component block 15,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.0744407318,-6.9633289968,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    -10.1744407376,-6.9633289803,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    -10.1744407324,-6.2407486003,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    -10.0744407348,-6.3160658568,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 15 - Surface 2 (286),  !- Name
    Transmittance schedule for PRELUDE - Component block 15,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -9.0822868683,-7.0633289908,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    -10.1744407383,-7.0633289903,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    -10.1744407376,-6.9633289803,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    -9.2150583618,-6.9633291388,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 15 - Surface 3 (287),  !- Name
    Transmittance schedule for PRELUDE - Component block 15,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.0744407336,-6.3160658612,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    -10.8441958646,-5.7363073678,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    -10.6114241742,-5.7363073706,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    -10.0744407343,-6.1407485981,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 15 - Surface 4 (288),  !- Name
    Transmittance schedule for PRELUDE - Component block 15,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.6736565608,-7.0633289966,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    -9.0822868651,-7.0633289957,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    -9.2150583618,-6.9633291388,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    -8.673444778,-6.9633292284,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 15 - Surface 5 (289),  !- Name
    Transmittance schedule for PRELUDE - Component block 15,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -12.3884461146,-5.6363073678,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    -12.4884461146,-5.6363073678,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    -12.4884461146,-3.8677894878,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    -12.3884461146,-3.8677894878,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 15 - Surface 6 (290),  !- Name
    Transmittance schedule for PRELUDE - Component block 15,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.6114241746,-5.7363073678,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    -12.4884461146,-5.7363073678,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    -12.4884461146,-5.6363073678,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    -10.7441958646,-5.6363073678,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 15 - Surface 7 (291),  !- Name
    Transmittance schedule for PRELUDE - Component block 15,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.0744407302,-7.0633290031,10.1,  !- X,Y,Z ==> Vertex 1 {m}
    -8.6736565602,-7.0633290031,10.1,  !- X,Y,Z ==> Vertex 2 {m}
    -8.6734447702,-6.9633292231,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    -10.0744407302,-6.9633290031,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 15 - Surface 8 (292),  !- Name
    Transmittance schedule for PRELUDE - Component block 15,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -12.3884461097,-5.7363073603,10.1,  !- X,Y,Z ==> Vertex 1 {m}
    -10.844195864,-5.7363073602,10.1,  !- X,Y,Z ==> Vertex 2 {m}
    -10.9769675469,-5.6363073632,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    -12.3884461128,-5.6363073607,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 15 - Surface 9 (293),  !- Name
    Transmittance schedule for PRELUDE - Component block 15,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.9769675469,-5.6363073632,10.1,  !- X,Y,Z ==> Vertex 1 {m}
    -10.1744407302,-6.2407485931,10.1,  !- X,Y,Z ==> Vertex 2 {m}
    -10.1744407299,-6.0654313308,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    -10.7441958596,-5.6363073636,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 15 - Surface 10 (294),  !- Name
    Transmittance schedule for PRELUDE - Component block 15,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.1744407302,-7.0633290031,10.1,  !- X,Y,Z ==> Vertex 1 {m}
    -10.0744407302,-7.0633290031,10.1,  !- X,Y,Z ==> Vertex 2 {m}
    -10.0744407302,-6.1407485931,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    -10.1744407302,-6.0654313305,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 15 - Surface 11 (295),  !- Name
    Transmittance schedule for PRELUDE - Component block 15,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -12.4884461102,-5.7363073631,10.1,  !- X,Y,Z ==> Vertex 1 {m}
    -12.3884461102,-5.7363073631,10.1,  !- X,Y,Z ==> Vertex 2 {m}
    -12.3884461102,-3.8677894831,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    -12.4884461102,-3.8677894831,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 15 - Surface 12 (296),  !- Name
    Transmittance schedule for PRELUDE - Component block 15,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -12.3884461146,-3.8677894855,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    -12.4884461146,-3.8677894855,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    -12.4884461146,-3.8677894855,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    -12.3884461146,-3.8677894855,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 15 - Surface 13 (297),  !- Name
    Transmittance schedule for PRELUDE - Component block 15,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -12.4884461146,-3.8677894855,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    -12.4884461146,-5.7363073678,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    -12.4884461146,-5.7363073678,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    -12.4884461146,-3.8677894855,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 15 - Surface 14 (298),  !- Name
    Transmittance schedule for PRELUDE - Component block 15,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -12.4884461146,-5.7363073678,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    -10.8441958642,-5.7363073678,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    -10.8441958642,-5.7363073678,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    -12.4884461146,-5.7363073678,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 15 - Surface 15 (299),  !- Name
    Transmittance schedule for PRELUDE - Component block 15,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.8441958642,-5.7363073678,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    -10.1744407302,-6.2407485931,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    -10.1744407302,-6.2407485931,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    -10.8441958642,-5.7363073678,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 15 - Surface 16 (300),  !- Name
    Transmittance schedule for PRELUDE - Component block 15,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.1744407302,-6.2407485931,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    -10.1744407302,-7.0633290004,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    -10.1744407302,-7.0633290004,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    -10.1744407302,-6.2407485931,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 15 - Surface 17 (301),  !- Name
    Transmittance schedule for PRELUDE - Component block 15,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.1744407302,-7.0633290004,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    -8.6736565628,-7.0633290004,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    -8.6736565628,-7.0633290004,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    -10.1744407302,-7.0633290004,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 15 - Surface 18 (302),  !- Name
    Transmittance schedule for PRELUDE - Component block 15,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.6736565628,-7.0633290004,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    -8.6734447713,-6.9633292247,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    -8.6734447713,-6.9633292247,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    -8.6736565628,-7.0633290004,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 15 - Surface 19 (303),  !- Name
    Transmittance schedule for PRELUDE - Component block 15,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.6734447713,-6.9633292247,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    -10.0744407302,-6.9633290004,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    -10.0744407302,-6.9633290004,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    -8.6734447713,-6.9633292247,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 15 - Surface 20 (304),  !- Name
    Transmittance schedule for PRELUDE - Component block 15,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.0744407302,-6.9633290004,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    -10.0744407302,-6.1407485931,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    -10.0744407302,-6.1407485931,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    -10.0744407302,-6.9633290004,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 15 - Surface 21 (305),  !- Name
    Transmittance schedule for PRELUDE - Component block 15,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.0744407302,-6.1407485931,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    -10.7441958642,-5.6363073678,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    -10.7441958642,-5.6363073678,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    -10.0744407302,-6.1407485931,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 15 - Surface 22 (306),  !- Name
    Transmittance schedule for PRELUDE - Component block 15,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.7441958642,-5.6363073678,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    -12.3884461146,-5.6363073678,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    -12.3884461146,-5.6363073678,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    -10.7441958642,-5.6363073678,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 15 - Surface 23 (307),  !- Name
    Transmittance schedule for PRELUDE - Component block 15,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -12.3884461146,-5.6363073678,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    -12.3884461146,-3.8677894855,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    -12.3884461146,-3.8677894855,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    -12.3884461146,-5.6363073678,10.1;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for PRELUDE - Component block 16,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    PRELUDE - Component block 16 - Surface 1 (308),  !- Name
    Transmittance schedule for PRELUDE - Component block 16,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.7034054352,6.7542639378,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    11.6034065338,6.7537956185,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    11.603407427,8.1143279353,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    11.7034072958,8.1143992652,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 16 - Surface 2 (309),  !- Name
    Transmittance schedule for PRELUDE - Component block 16,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.7034072958,8.1143992652,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    6.0427570716,8.110361526,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    6.0427484225,8.2143279363,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    11.7034074325,8.2143279407,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 16 - Surface 3 (310),  !- Name
    Transmittance schedule for PRELUDE - Component block 16,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.0428355955,7.1661224292,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    5.9428357599,7.1663063731,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    5.9428357653,8.2143279368,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    6.0427484257,8.2143279369,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 16 - Surface 4 (311),  !- Name
    Transmittance schedule for PRELUDE - Component block 16,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.9428357644,7.1663063757,10.1,  !- X,Y,Z ==> Vertex 1 {m}
    6.0428355911,7.1661224254,10.1,  !- X,Y,Z ==> Vertex 2 {m}
    6.042757066,8.1103615296,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    5.9428357707,8.1102902558,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 16 - Surface 5 (312),  !- Name
    Transmittance schedule for PRELUDE - Component block 16,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.9428357707,8.1102902558,10.1,  !- X,Y,Z ==> Vertex 1 {m}
    11.6034074314,8.1143279383,10.1,  !- X,Y,Z ==> Vertex 2 {m}
    11.6034075015,8.2143279438,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    5.9428357714,8.2143279323,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 16 - Surface 6 (313),  !- Name
    Transmittance schedule for PRELUDE - Component block 16,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.6034065331,6.7537956183,10.1,  !- X,Y,Z ==> Vertex 1 {m}
    11.7034054334,6.7542639422,10.1,  !- X,Y,Z ==> Vertex 2 {m}
    11.7034074274,8.2143279422,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    11.6034074974,8.2143279421,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 16 - Surface 7 (314),  !- Name
    Transmittance schedule for PRELUDE - Component block 16,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.9428357647,8.2143279395,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    5.9428357647,7.1663063719,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    5.9428357647,7.1663063719,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    5.9428357647,8.2143279395,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 16 - Surface 8 (315),  !- Name
    Transmittance schedule for PRELUDE - Component block 16,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.7034074314,8.2143279395,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    5.9428357647,8.2143279395,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    5.9428357647,8.2143279395,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    11.7034074314,8.2143279395,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 16 - Surface 9 (316),  !- Name
    Transmittance schedule for PRELUDE - Component block 16,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.7034054365,6.7542639392,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    11.7034074314,8.2143279395,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    11.7034074314,8.2143279395,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    11.7034054365,6.7542639392,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 16 - Surface 10 (317),  !- Name
    Transmittance schedule for PRELUDE - Component block 16,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.6034065331,6.7537956183,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    11.7034054365,6.7542639392,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    11.7034054365,6.7542639392,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    11.6034065331,6.7537956183,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 16 - Surface 11 (318),  !- Name
    Transmittance schedule for PRELUDE - Component block 16,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.6034074314,8.1143279395,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    11.6034065331,6.7537956183,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    11.6034065331,6.7537956183,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    11.6034074314,8.1143279395,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 16 - Surface 12 (319),  !- Name
    Transmittance schedule for PRELUDE - Component block 16,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.0427570716,8.1103615283,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    11.6034074314,8.1143279395,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    11.6034074314,8.1143279395,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    6.0427570716,8.1103615283,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 16 - Surface 13 (320),  !- Name
    Transmittance schedule for PRELUDE - Component block 16,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.0428355955,7.1661224292,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    6.0427570716,8.1103615283,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    6.0427570716,8.1103615283,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    6.0428355955,7.1661224292,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 16 - Surface 14 (321),  !- Name
    Transmittance schedule for PRELUDE - Component block 16,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.9428357647,7.1663063719,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    6.0428355955,7.1661224292,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    6.0428355955,7.1661224292,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    5.9428357647,7.1663063719,10.1;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for PRELUDE - Component block 17,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    PRELUDE - Component block 17 - Surface 1 (322),  !- Name
    Transmittance schedule for PRELUDE - Component block 17,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.8114774629,6.6600335129,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    1.7114774629,6.6600335181,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    1.7129089454,8.1246892473,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    1.8147677175,8.1246898939,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 17 - Surface 2 (323),  !- Name
    Transmittance schedule for PRELUDE - Component block 17,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.8147677175,8.1246898939,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    -1.7066510545,8.1246675404,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    -1.7074951193,8.224667545,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    1.8149923108,8.2246675453,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 17 - Surface 3 (324),  !- Name
    Transmittance schedule for PRELUDE - Component block 17,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.6942885299,6.6600341036,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    -1.7942885321,6.6600341241,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    -1.8066510561,8.224667543,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    -1.707495124,8.224667543,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 17 - Surface 4 (325),  !- Name
    Transmittance schedule for PRELUDE - Component block 17,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.7942885375,6.6600341193,10.1,  !- X,Y,Z ==> Vertex 1 {m}
    -1.6942885275,6.660034104,10.1,  !- X,Y,Z ==> Vertex 2 {m}
    -1.7066510525,8.1246675455,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    -1.8058609297,8.1246669159,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 17 - Surface 5 (326),  !- Name
    Transmittance schedule for PRELUDE - Component block 17,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.8058609297,8.1246669159,10.1,  !- X,Y,Z ==> Vertex 1 {m}
    1.7129089474,8.1246892471,10.1,  !- X,Y,Z ==> Vertex 2 {m}
    1.7130066629,8.2246675477,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    -1.8066510571,8.2246675509,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 17 - Surface 6 (327),  !- Name
    Transmittance schedule for PRELUDE - Component block 17,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.7114774605,6.6600335266,10.1,  !- X,Y,Z ==> Vertex 1 {m}
    1.8114774583,6.6600335113,10.1,  !- X,Y,Z ==> Vertex 2 {m}
    1.8149923103,8.2246675433,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    1.7130066616,8.2246675434,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 17 - Surface 7 (328),  !- Name
    Transmittance schedule for PRELUDE - Component block 17,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.8066510545,8.2246675437,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    -1.7942885299,6.6600341205,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    -1.7942885299,6.6600341205,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    -1.8066510545,8.2246675437,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 17 - Surface 8 (329),  !- Name
    Transmittance schedule for PRELUDE - Component block 17,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.8149923085,8.2246675437,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    -1.8066510545,8.2246675437,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    -1.8066510545,8.2246675437,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    1.8149923085,8.2246675437,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 17 - Surface 9 (330),  !- Name
    Transmittance schedule for PRELUDE - Component block 17,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.8114774605,6.6600335096,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    1.8149923085,8.2246675437,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    1.8149923085,8.2246675437,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    1.8114774605,6.6600335096,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 17 - Surface 10 (331),  !- Name
    Transmittance schedule for PRELUDE - Component block 17,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.7114774605,6.6600335266,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    1.8114774605,6.6600335096,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    1.8114774605,6.6600335096,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    1.7114774605,6.6600335266,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 17 - Surface 11 (332),  !- Name
    Transmittance schedule for PRELUDE - Component block 17,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.7129089474,8.124689248,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    1.7114774605,6.6600335266,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    1.7114774605,6.6600335266,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    1.7129089474,8.124689248,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 17 - Surface 12 (333),  !- Name
    Transmittance schedule for PRELUDE - Component block 17,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.7066510545,8.1246675437,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    1.7129089474,8.124689248,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    1.7129089474,8.124689248,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    -1.7066510545,8.1246675437,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 17 - Surface 13 (334),  !- Name
    Transmittance schedule for PRELUDE - Component block 17,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.6942885299,6.6600341036,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    -1.7066510545,8.1246675437,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    -1.7066510545,8.1246675437,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    -1.6942885299,6.6600341036,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 17 - Surface 14 (335),  !- Name
    Transmittance schedule for PRELUDE - Component block 17,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.7942885299,6.6600341205,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    -1.6942885299,6.6600341036,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    -1.6942885299,6.6600341036,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    -1.7942885299,6.6600341205,10.1;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for PRELUDE - Component block 18,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    PRELUDE - Component block 18 - Surface 1 (336),  !- Name
    Transmittance schedule for PRELUDE - Component block 18,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -5.951583519,7.100590695,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    -6.051583519,7.100590695,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    -6.051583519,8.055993705,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    -5.951583519,8.055993705,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 18 - Surface 2 (337),  !- Name
    Transmittance schedule for PRELUDE - Component block 18,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -5.951583519,8.055993705,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    -11.492975579,8.055993705,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    -11.492975579,8.155993705,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    -5.951583519,8.155993705,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 18 - Surface 3 (338),  !- Name
    Transmittance schedule for PRELUDE - Component block 18,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -11.492975579,6.670592925,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    -11.592975579,6.670593015,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    -11.592975579,8.155993705,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    -11.492975579,8.155993705,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 18 - Surface 4 (339),  !- Name
    Transmittance schedule for PRELUDE - Component block 18,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -11.5929755777,6.6705930111,10.1,  !- X,Y,Z ==> Vertex 1 {m}
    -11.4929755777,6.6705929211,10.1,  !- X,Y,Z ==> Vertex 2 {m}
    -11.4929755777,8.0559937011,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    -11.5929755777,8.0559937011,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 18 - Surface 5 (340),  !- Name
    Transmittance schedule for PRELUDE - Component block 18,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -11.5929755777,8.0559937011,10.1,  !- X,Y,Z ==> Vertex 1 {m}
    -6.0515835177,8.0559937011,10.1,  !- X,Y,Z ==> Vertex 2 {m}
    -6.0515835177,8.1559937011,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    -11.5929755777,8.1559937011,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 18 - Surface 6 (341),  !- Name
    Transmittance schedule for PRELUDE - Component block 18,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -6.0515835177,7.1005906911,10.1,  !- X,Y,Z ==> Vertex 1 {m}
    -5.9515835177,7.1005906911,10.1,  !- X,Y,Z ==> Vertex 2 {m}
    -5.9515835177,8.1559937011,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    -6.0515835177,8.1559937011,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 18 - Surface 7 (342),  !- Name
    Transmittance schedule for PRELUDE - Component block 18,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -11.592975579,8.1559937045,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    -11.592975579,6.6705930111,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    -11.592975579,6.6705930111,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    -11.592975579,8.1559937045,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 18 - Surface 8 (343),  !- Name
    Transmittance schedule for PRELUDE - Component block 18,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -5.9515835177,8.1559937045,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    -11.592975579,8.1559937045,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    -11.592975579,8.1559937045,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    -5.9515835177,8.1559937045,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 18 - Surface 9 (344),  !- Name
    Transmittance schedule for PRELUDE - Component block 18,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -5.9515835177,7.1005906911,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    -5.9515835177,8.1559937045,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    -5.9515835177,8.1559937045,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    -5.9515835177,7.1005906911,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 18 - Surface 10 (345),  !- Name
    Transmittance schedule for PRELUDE - Component block 18,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -6.0515835177,7.1005906911,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    -5.9515835177,7.1005906911,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    -5.9515835177,7.1005906911,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    -6.0515835177,7.1005906911,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 18 - Surface 11 (346),  !- Name
    Transmittance schedule for PRELUDE - Component block 18,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -6.0515835177,8.0559937045,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    -6.0515835177,7.1005906911,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    -6.0515835177,7.1005906911,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    -6.0515835177,8.0559937045,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 18 - Surface 12 (347),  !- Name
    Transmittance schedule for PRELUDE - Component block 18,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -11.492975579,8.0559937045,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    -6.0515835177,8.0559937045,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    -6.0515835177,8.0559937045,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    -11.492975579,8.0559937045,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 18 - Surface 13 (348),  !- Name
    Transmittance schedule for PRELUDE - Component block 18,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -11.492975579,6.670592925,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    -11.492975579,8.0559937045,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    -11.492975579,8.0559937045,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    -11.492975579,6.670592925,10.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 18 - Surface 14 (349),  !- Name
    Transmittance schedule for PRELUDE - Component block 18,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -11.592975579,6.6705930111,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    -11.492975579,6.670592925,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    -11.492975579,6.670592925,10.1,  !- X,Y,Z ==> Vertex 3 {m}
    -11.592975579,6.6705930111,10.1;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for PRELUDE - Component block 19,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    PRELUDE - Component block 19 - Surface 1 (350),  !- Name
    Transmittance schedule for PRELUDE - Component block 19,  !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -9.0822868651,-7.0633289957,9,  !- X,Y,Z ==> Vertex 1 {m}
    -10.1744407352,-7.0633289933,9,  !- X,Y,Z ==> Vertex 2 {m}
    -10.1744407307,-6.2407486007,9;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 19 - Surface 2 (351),  !- Name
    Transmittance schedule for PRELUDE - Component block 19,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.6736565608,-7.0633289966,9,  !- X,Y,Z ==> Vertex 1 {m}
    -9.0822868651,-7.0633289957,9,  !- X,Y,Z ==> Vertex 2 {m}
    -10.8441958646,-5.7363073678,9,  !- X,Y,Z ==> Vertex 3 {m}
    -8.670846038,-5.7363073634,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 19 - Surface 3 (352),  !- Name
    Transmittance schedule for PRELUDE - Component block 19,  !- Transmittance Schedule Name
    5,                       !- Number of Vertices
    -8.6708460378,-5.7363073678,9,  !- X,Y,Z ==> Vertex 1 {m}
    -12.4884461146,-5.7363073678,9,  !- X,Y,Z ==> Vertex 2 {m}
    -12.4884461146,-3.8677894878,9,  !- X,Y,Z ==> Vertex 3 {m}
    -10.8441958646,-3.8677894878,9,  !- X,Y,Z ==> Vertex 4 {m}
    -8.6702561146,-5.4577685178,9;  !- X,Y,Z ==> Vertex 5 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 19 - Surface 4 (353),  !- Name
    Transmittance schedule for PRELUDE - Component block 19,  !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -12.488446108,-5.7363073747,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    -10.8441958608,-5.7363073699,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    -12.4884461061,-4.4979031195,9.1;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 19 - Surface 5 (354),  !- Name
    Transmittance schedule for PRELUDE - Component block 19,  !- Transmittance Schedule Name
    5,                       !- Number of Vertices
    -12.4884461061,-4.4979031195,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    -10.1744407302,-6.2407485904,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    -10.1744407262,-4.3576359104,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    -10.844195858,-3.8677894859,9.1,  !- X,Y,Z ==> Vertex 4 {m}
    -12.4884461052,-3.8677894907,9.1;  !- X,Y,Z ==> Vertex 5 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 19 - Surface 6 (355),  !- Name
    Transmittance schedule for PRELUDE - Component block 19,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.1744407302,-7.0633290004,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    -8.6736565602,-7.0633290004,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    -8.6702561202,-5.4577685104,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    -10.1744407302,-4.3576359133,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 19 - Surface 7 (356),  !- Name
    Transmittance schedule for PRELUDE - Component block 19,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.8441958642,-3.8677894855,9,  !- X,Y,Z ==> Vertex 1 {m}
    -12.4884461146,-3.8677894855,9,  !- X,Y,Z ==> Vertex 2 {m}
    -12.4884461146,-3.8677894855,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    -10.8441958642,-3.8677894855,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 19 - Surface 8 (357),  !- Name
    Transmittance schedule for PRELUDE - Component block 19,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.6702561153,-5.4577685132,9,  !- X,Y,Z ==> Vertex 1 {m}
    -10.8441958642,-3.8677894855,9,  !- X,Y,Z ==> Vertex 2 {m}
    -10.8441958642,-3.8677894855,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    -8.6702561153,-5.4577685132,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 19 - Surface 9 (358),  !- Name
    Transmittance schedule for PRELUDE - Component block 19,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.6736565628,-7.0633290004,9,  !- X,Y,Z ==> Vertex 1 {m}
    -8.6702561153,-5.4577685132,9,  !- X,Y,Z ==> Vertex 2 {m}
    -8.6702561153,-5.4577685132,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    -8.6736565628,-7.0633290004,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 19 - Surface 10 (359),  !- Name
    Transmittance schedule for PRELUDE - Component block 19,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.1744407302,-7.0633290004,9,  !- X,Y,Z ==> Vertex 1 {m}
    -8.6736565628,-7.0633290004,9,  !- X,Y,Z ==> Vertex 2 {m}
    -8.6736565628,-7.0633290004,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    -10.1744407302,-7.0633290004,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 19 - Surface 11 (360),  !- Name
    Transmittance schedule for PRELUDE - Component block 19,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.1744407302,-6.2407485931,9,  !- X,Y,Z ==> Vertex 1 {m}
    -10.1744407302,-7.0633290004,9,  !- X,Y,Z ==> Vertex 2 {m}
    -10.1744407302,-7.0633290004,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    -10.1744407302,-6.2407485931,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 19 - Surface 12 (361),  !- Name
    Transmittance schedule for PRELUDE - Component block 19,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.8441958642,-5.7363073678,9,  !- X,Y,Z ==> Vertex 1 {m}
    -10.1744407302,-6.2407485931,9,  !- X,Y,Z ==> Vertex 2 {m}
    -10.1744407302,-6.2407485931,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    -10.8441958642,-5.7363073678,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 19 - Surface 13 (362),  !- Name
    Transmittance schedule for PRELUDE - Component block 19,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -12.4884461146,-5.7363073678,9,  !- X,Y,Z ==> Vertex 1 {m}
    -10.8441958642,-5.7363073678,9,  !- X,Y,Z ==> Vertex 2 {m}
    -10.8441958642,-5.7363073678,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    -12.4884461146,-5.7363073678,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 19 - Surface 14 (363),  !- Name
    Transmittance schedule for PRELUDE - Component block 19,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -12.4884461146,-3.8677894855,9,  !- X,Y,Z ==> Vertex 1 {m}
    -12.4884461146,-5.7363073678,9,  !- X,Y,Z ==> Vertex 2 {m}
    -12.4884461146,-5.7363073678,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    -12.4884461146,-3.8677894855,9.1;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for PRELUDE - Component block 20,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    PRELUDE - Component block 20 - Surface 1 (364),  !- Name
    Transmittance schedule for PRELUDE - Component block 20,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.085726382,-5.4950206226,9,  !- X,Y,Z ==> Vertex 1 {m}
    11.717289522,-5.4950206215,9,  !- X,Y,Z ==> Vertex 2 {m}
    11.7172895264,-3.975378355,9,  !- X,Y,Z ==> Vertex 3 {m}
    12.0857263864,-3.9705468326,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 20 - Surface 2 (365),  !- Name
    Transmittance schedule for PRELUDE - Component block 20,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.7172895207,-5.9419206715,9,  !- X,Y,Z ==> Vertex 1 {m}
    10.2393753007,-5.9419206672,9,  !- X,Y,Z ==> Vertex 2 {m}
    11.6366969564,-3.9764352113,9,  !- X,Y,Z ==> Vertex 3 {m}
    11.7172895264,-3.975378355,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 20 - Surface 3 (366),  !- Name
    Transmittance schedule for PRELUDE - Component block 20,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.675592437,-6.7349428297,9,  !- X,Y,Z ==> Vertex 1 {m}
    9.6755924389,-4.9515542019,9,  !- X,Y,Z ==> Vertex 2 {m}
    10.8400878092,-3.9868815952,9,  !- X,Y,Z ==> Vertex 3 {m}
    11.636696959,-3.9764352078,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 20 - Surface 4 (367),  !- Name
    Transmittance schedule for PRELUDE - Component block 20,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.675592437,-7.4823422297,9,  !- X,Y,Z ==> Vertex 1 {m}
    9.019536277,-7.4823422297,9,  !- X,Y,Z ==> Vertex 2 {m}
    9.019552117,-5.4950206197,9,  !- X,Y,Z ==> Vertex 3 {m}
    9.675592437,-4.9515542009,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 20 - Surface 5 (368),  !- Name
    Transmittance schedule for PRELUDE - Component block 20,  !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    9.1442441362,-7.4823422256,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    9.6755924331,-7.4823422262,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    9.6755924389,-6.7349428258,9.1;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 20 - Surface 6 (369),  !- Name
    Transmittance schedule for PRELUDE - Component block 20,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.0195362768,-7.4823422255,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    9.1442441362,-7.4823422256,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    10.2393753075,-5.9419206677,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    9.0195485585,-5.9419206638,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 20 - Surface 7 (370),  !- Name
    Transmittance schedule for PRELUDE - Component block 20,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.0195485555,-5.9419206677,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    11.7172895175,-5.9419206677,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    11.7172895175,-5.4950206177,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    9.0195521175,-5.4950206177,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 20 - Surface 8 (371),  !- Name
    Transmittance schedule for PRELUDE - Component block 20,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.0195521175,-5.4950206177,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    12.0857263875,-5.4950206177,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    12.0857263875,-3.9705468277,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    10.8400877975,-3.9868815877,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 20 - Surface 9 (372),  !- Name
    Transmittance schedule for PRELUDE - Component block 20,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.0195521183,-5.4950206177,9,  !- X,Y,Z ==> Vertex 1 {m}
    9.0195362814,-7.4823422297,9,  !- X,Y,Z ==> Vertex 2 {m}
    9.0195362814,-7.4823422297,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    9.0195521183,-5.4950206177,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 20 - Surface 10 (373),  !- Name
    Transmittance schedule for PRELUDE - Component block 20,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.8400878024,-3.9868815917,9,  !- X,Y,Z ==> Vertex 1 {m}
    9.0195521183,-5.4950206177,9,  !- X,Y,Z ==> Vertex 2 {m}
    9.0195521183,-5.4950206177,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    10.8400878024,-3.9868815917,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 20 - Surface 11 (374),  !- Name
    Transmittance schedule for PRELUDE - Component block 20,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.0857263875,-3.97054683,9,  !- X,Y,Z ==> Vertex 1 {m}
    10.8400878024,-3.9868815917,9,  !- X,Y,Z ==> Vertex 2 {m}
    10.8400878024,-3.9868815917,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    12.0857263875,-3.97054683,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 20 - Surface 12 (375),  !- Name
    Transmittance schedule for PRELUDE - Component block 20,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.0857263875,-5.4950206177,9,  !- X,Y,Z ==> Vertex 1 {m}
    12.0857263875,-3.97054683,9,  !- X,Y,Z ==> Vertex 2 {m}
    12.0857263875,-3.97054683,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    12.0857263875,-5.4950206177,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 20 - Surface 13 (376),  !- Name
    Transmittance schedule for PRELUDE - Component block 20,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.7172895155,-5.4950206177,9,  !- X,Y,Z ==> Vertex 1 {m}
    12.0857263875,-5.4950206177,9,  !- X,Y,Z ==> Vertex 2 {m}
    12.0857263875,-5.4950206177,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    11.7172895155,-5.4950206177,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 20 - Surface 14 (377),  !- Name
    Transmittance schedule for PRELUDE - Component block 20,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.7172895155,-5.9419206684,9,  !- X,Y,Z ==> Vertex 1 {m}
    11.7172895155,-5.4950206177,9,  !- X,Y,Z ==> Vertex 2 {m}
    11.7172895155,-5.4950206177,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    11.7172895155,-5.9419206684,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 20 - Surface 15 (378),  !- Name
    Transmittance schedule for PRELUDE - Component block 20,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.2393753102,-5.9419206684,9,  !- X,Y,Z ==> Vertex 1 {m}
    11.7172895155,-5.9419206684,9,  !- X,Y,Z ==> Vertex 2 {m}
    11.7172895155,-5.9419206684,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    10.2393753102,-5.9419206684,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 20 - Surface 16 (379),  !- Name
    Transmittance schedule for PRELUDE - Component block 20,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.675592437,-6.7349428306,9,  !- X,Y,Z ==> Vertex 1 {m}
    10.2393753102,-5.9419206684,9,  !- X,Y,Z ==> Vertex 2 {m}
    10.2393753102,-5.9419206684,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    9.675592437,-6.7349428306,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 20 - Surface 17 (380),  !- Name
    Transmittance schedule for PRELUDE - Component block 20,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.675592437,-7.4823422297,9,  !- X,Y,Z ==> Vertex 1 {m}
    9.675592437,-6.7349428306,9,  !- X,Y,Z ==> Vertex 2 {m}
    9.675592437,-6.7349428306,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    9.675592437,-7.4823422297,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 20 - Surface 18 (381),  !- Name
    Transmittance schedule for PRELUDE - Component block 20,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.0195362814,-7.4823422297,9,  !- X,Y,Z ==> Vertex 1 {m}
    9.675592437,-7.4823422297,9,  !- X,Y,Z ==> Vertex 2 {m}
    9.675592437,-7.4823422297,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    9.0195362814,-7.4823422297,9.1;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for PRELUDE - Component block 21,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    PRELUDE - Component block 21 - Surface 1 (382),  !- Name
    Transmittance schedule for PRELUDE - Component block 21,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.0537313076,-6.8758887204,9,  !- X,Y,Z ==> Vertex 1 {m}
    -4.2545004699,-6.8758887204,9,  !- X,Y,Z ==> Vertex 2 {m}
    -4.2545004699,-5.2703173915,9,  !- X,Y,Z ==> Vertex 3 {m}
    2.0537313076,-5.2703228075,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 21 - Surface 2 (383),  !- Name
    Transmittance schedule for PRELUDE - Component block 21,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -4.2545004699,-6.8758887204,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    2.0537313076,-6.8758887204,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    2.0537313076,-5.2703228075,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2545004699,-5.2703173915,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 21 - Surface 3 (384),  !- Name
    Transmittance schedule for PRELUDE - Component block 21,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.0537313076,-6.8758887204,9,  !- X,Y,Z ==> Vertex 1 {m}
    2.0537313076,-5.2703228075,9,  !- X,Y,Z ==> Vertex 2 {m}
    2.0537313076,-5.2703228075,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    2.0537313076,-6.8758887204,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 21 - Surface 4 (385),  !- Name
    Transmittance schedule for PRELUDE - Component block 21,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.0537313076,-5.2703228075,9,  !- X,Y,Z ==> Vertex 1 {m}
    -4.2545004699,-5.2703173915,9,  !- X,Y,Z ==> Vertex 2 {m}
    -4.2545004699,-5.2703173915,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    2.0537313076,-5.2703228075,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 21 - Surface 5 (386),  !- Name
    Transmittance schedule for PRELUDE - Component block 21,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -4.2545004699,-5.2703173915,9,  !- X,Y,Z ==> Vertex 1 {m}
    -4.2545004699,-6.8758887204,9,  !- X,Y,Z ==> Vertex 2 {m}
    -4.2545004699,-6.8758887204,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2545004699,-5.2703173915,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 21 - Surface 6 (387),  !- Name
    Transmittance schedule for PRELUDE - Component block 21,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -4.2545004699,-6.8758887204,9,  !- X,Y,Z ==> Vertex 1 {m}
    2.0537313076,-6.8758887204,9,  !- X,Y,Z ==> Vertex 2 {m}
    2.0537313076,-6.8758887204,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2545004699,-6.8758887204,9.1;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for PRELUDE - Component block 22,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    PRELUDE - Component block 22 - Surface 1 (388),  !- Name
    Transmittance schedule for PRELUDE - Component block 22,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -5.9515835196,7.1005906911,9,  !- X,Y,Z ==> Vertex 1 {m}
    -8.8973176496,7.1005906911,9,  !- X,Y,Z ==> Vertex 2 {m}
    -8.8973176496,8.1559937011,9,  !- X,Y,Z ==> Vertex 3 {m}
    -5.9515835196,8.1559937011,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 22 - Surface 2 (389),  !- Name
    Transmittance schedule for PRELUDE - Component block 22,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.8973176496,6.6705906911,9,  !- X,Y,Z ==> Vertex 1 {m}
    -11.5929755796,6.6705930111,9,  !- X,Y,Z ==> Vertex 2 {m}
    -11.5929755796,8.1559937011,9,  !- X,Y,Z ==> Vertex 3 {m}
    -8.8973176496,8.1559937011,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 22 - Surface 3 (390),  !- Name
    Transmittance schedule for PRELUDE - Component block 22,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -11.5929755777,6.6705930111,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    -8.8973176477,6.6705906911,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    -8.8973176477,7.1005906911,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    -11.5929755777,7.1005906911,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 22 - Surface 4 (391),  !- Name
    Transmittance schedule for PRELUDE - Component block 22,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -11.5929755777,7.1005906911,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    -5.9515835177,7.1005906911,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    -5.9515835177,8.1559937011,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    -11.5929755777,8.1559937011,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 22 - Surface 5 (392),  !- Name
    Transmittance schedule for PRELUDE - Component block 22,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -5.9515835177,7.1005906911,9,  !- X,Y,Z ==> Vertex 1 {m}
    -5.9515835177,8.1559937045,9,  !- X,Y,Z ==> Vertex 2 {m}
    -5.9515835177,8.1559937045,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    -5.9515835177,7.1005906911,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 22 - Surface 6 (393),  !- Name
    Transmittance schedule for PRELUDE - Component block 22,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -5.9515835177,8.1559937045,9,  !- X,Y,Z ==> Vertex 1 {m}
    -11.592975579,8.1559937045,9,  !- X,Y,Z ==> Vertex 2 {m}
    -11.592975579,8.1559937045,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    -5.9515835177,8.1559937045,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 22 - Surface 7 (394),  !- Name
    Transmittance schedule for PRELUDE - Component block 22,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -11.592975579,8.1559937045,9,  !- X,Y,Z ==> Vertex 1 {m}
    -11.592975579,6.6705930111,9,  !- X,Y,Z ==> Vertex 2 {m}
    -11.592975579,6.6705930111,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    -11.592975579,8.1559937045,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 22 - Surface 8 (395),  !- Name
    Transmittance schedule for PRELUDE - Component block 22,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -11.592975579,6.6705930111,9,  !- X,Y,Z ==> Vertex 1 {m}
    -8.8973176496,6.6705906911,9,  !- X,Y,Z ==> Vertex 2 {m}
    -8.8973176496,6.6705906911,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    -11.592975579,6.6705930111,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 22 - Surface 9 (396),  !- Name
    Transmittance schedule for PRELUDE - Component block 22,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.8973176496,6.6705906911,9,  !- X,Y,Z ==> Vertex 1 {m}
    -8.8973176496,7.1005906911,9,  !- X,Y,Z ==> Vertex 2 {m}
    -8.8973176496,7.1005906911,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    -8.8973176496,6.6705906911,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 22 - Surface 10 (397),  !- Name
    Transmittance schedule for PRELUDE - Component block 22,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.8973176496,7.1005906911,9,  !- X,Y,Z ==> Vertex 1 {m}
    -5.9515835177,7.1005906911,9,  !- X,Y,Z ==> Vertex 2 {m}
    -5.9515835177,7.1005906911,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    -8.8973176496,7.1005906911,9.1;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for PRELUDE - Component block 23,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    PRELUDE - Component block 23 - Surface 1 (398),  !- Name
    Transmittance schedule for PRELUDE - Component block 23,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.8114774605,6.6600335096,9,  !- X,Y,Z ==> Vertex 1 {m}
    -1.7942885299,6.6600341205,9,  !- X,Y,Z ==> Vertex 2 {m}
    -1.8066510545,8.2246675437,9,  !- X,Y,Z ==> Vertex 3 {m}
    1.8149923085,8.2246675437,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 23 - Surface 2 (399),  !- Name
    Transmittance schedule for PRELUDE - Component block 23,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.7942885299,6.6600341205,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    1.8114774605,6.6600335096,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    1.8149923085,8.2246675437,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    -1.8066510545,8.2246675437,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 23 - Surface 3 (400),  !- Name
    Transmittance schedule for PRELUDE - Component block 23,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.8114774605,6.6600335096,9,  !- X,Y,Z ==> Vertex 1 {m}
    1.8149923085,8.2246675437,9,  !- X,Y,Z ==> Vertex 2 {m}
    1.8149923085,8.2246675437,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    1.8114774605,6.6600335096,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 23 - Surface 4 (401),  !- Name
    Transmittance schedule for PRELUDE - Component block 23,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.8149923085,8.2246675437,9,  !- X,Y,Z ==> Vertex 1 {m}
    -1.8066510545,8.2246675437,9,  !- X,Y,Z ==> Vertex 2 {m}
    -1.8066510545,8.2246675437,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    1.8149923085,8.2246675437,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 23 - Surface 5 (402),  !- Name
    Transmittance schedule for PRELUDE - Component block 23,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.8066510545,8.2246675437,9,  !- X,Y,Z ==> Vertex 1 {m}
    -1.7942885299,6.6600341205,9,  !- X,Y,Z ==> Vertex 2 {m}
    -1.7942885299,6.6600341205,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    -1.8066510545,8.2246675437,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 23 - Surface 6 (403),  !- Name
    Transmittance schedule for PRELUDE - Component block 23,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.7942885299,6.6600341205,9,  !- X,Y,Z ==> Vertex 1 {m}
    1.8114774605,6.6600335096,9,  !- X,Y,Z ==> Vertex 2 {m}
    1.8114774605,6.6600335096,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    -1.7942885299,6.6600341205,9.1;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for PRELUDE - Component block 24,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    PRELUDE - Component block 24 - Surface 1 (404),  !- Name
    Transmittance schedule for PRELUDE - Component block 24,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.7034054382,6.7542639388,9,  !- X,Y,Z ==> Vertex 1 {m}
    9.0216574894,6.7417046165,9,  !- X,Y,Z ==> Vertex 2 {m}
    9.0216587661,7.1606430929,9,  !- X,Y,Z ==> Vertex 3 {m}
    11.7034059856,7.1557102069,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 24 - Surface 2 (405),  !- Name
    Transmittance schedule for PRELUDE - Component block 24,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.7034059856,7.1557102069,9,  !- X,Y,Z ==> Vertex 1 {m}
    5.9428357647,7.1663063719,9,  !- X,Y,Z ==> Vertex 2 {m}
    5.9428357636,8.2143279349,9,  !- X,Y,Z ==> Vertex 3 {m}
    11.703407429,8.2143279351,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 24 - Surface 3 (406),  !- Name
    Transmittance schedule for PRELUDE - Component block 24,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.9428357681,7.1663063718,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    9.0216587708,7.1606430949,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    9.0216620004,8.2143279382,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    5.9428357604,8.2143279418,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 24 - Surface 4 (407),  !- Name
    Transmittance schedule for PRELUDE - Component block 24,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.0216574867,6.7417046149,9.1,  !- X,Y,Z ==> Vertex 1 {m}
    11.7034054352,6.7542639351,9.1,  !- X,Y,Z ==> Vertex 2 {m}
    11.7034074304,8.2143279351,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    9.0216620004,8.2143279382,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 24 - Surface 5 (408),  !- Name
    Transmittance schedule for PRELUDE - Component block 24,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.7034054365,6.7542639392,9,  !- X,Y,Z ==> Vertex 1 {m}
    11.7034074314,8.2143279395,9,  !- X,Y,Z ==> Vertex 2 {m}
    11.7034074314,8.2143279395,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    11.7034054365,6.7542639392,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 24 - Surface 6 (409),  !- Name
    Transmittance schedule for PRELUDE - Component block 24,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.7034074314,8.2143279395,9,  !- X,Y,Z ==> Vertex 1 {m}
    5.9428357647,8.2143279395,9,  !- X,Y,Z ==> Vertex 2 {m}
    5.9428357647,8.2143279395,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    11.7034074314,8.2143279395,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 24 - Surface 7 (410),  !- Name
    Transmittance schedule for PRELUDE - Component block 24,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.9428357647,8.2143279395,9,  !- X,Y,Z ==> Vertex 1 {m}
    5.9428357647,7.1663063719,9,  !- X,Y,Z ==> Vertex 2 {m}
    5.9428357647,7.1663063719,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    5.9428357647,8.2143279395,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 24 - Surface 8 (411),  !- Name
    Transmittance schedule for PRELUDE - Component block 24,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.9428357647,7.1663063719,9,  !- X,Y,Z ==> Vertex 1 {m}
    9.0216587708,7.1606430929,9,  !- X,Y,Z ==> Vertex 2 {m}
    9.0216587708,7.1606430929,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    5.9428357647,7.1663063719,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 24 - Surface 9 (412),  !- Name
    Transmittance schedule for PRELUDE - Component block 24,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.0216587708,7.1606430929,9,  !- X,Y,Z ==> Vertex 1 {m}
    9.0216574867,6.7417046149,9,  !- X,Y,Z ==> Vertex 2 {m}
    9.0216574867,6.7417046149,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    9.0216587708,7.1606430929,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    PRELUDE - Component block 24 - Surface 10 (413),  !- Name
    Transmittance schedule for PRELUDE - Component block 24,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.0216574867,6.7417046149,9,  !- X,Y,Z ==> Vertex 1 {m}
    11.7034054365,6.7542639392,9,  !- X,Y,Z ==> Vertex 2 {m}
    11.7034054365,6.7542639392,9.1,  !- X,Y,Z ==> Vertex 3 {m}
    9.0216574867,6.7417046149,9.1;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    1,                       !- Name
    .16,                     !- Frame Width {m}
    .01,                     !- Frame Outside Projection {m}
    .03,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    .11,                     !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    9.5,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Divider Solar Absorptance
    0.5,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    .1,                      !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    .2,                      !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance

  WindowProperty:FrameAndDivider,
    2,                       !- Name
    .16,                     !- Frame Width {m}
    .01,                     !- Frame Outside Projection {m}
    .03,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    ,                        !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    ,                        !- Divider Outside Projection {m}
    ,                        !- Divider Inside Projection {m}
    ,                        !- Divider Conductance {W/m2-K}
    ,                        !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    ,                        !- Divider Solar Absorptance
    ,                        !- Divider Visible Absorptance
    ,                        !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    .1,                      !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    .2,                      !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance

  WindowProperty:FrameAndDivider,
    3,                       !- Name
    .16,                     !- Frame Width {m}
    .01,                     !- Frame Outside Projection {m}
    .03,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    .11,                     !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    2,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    9.5,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Divider Solar Absorptance
    0.5,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    .1,                      !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    .2,                      !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance

  Schedule:Year,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Winter Control Type Week Sch,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    Summer Control Type Week Sch,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    9,                       !- End Month 2
    30,                      !- End Day 2
    Winter Control Type Week Sch,  !- Schedule:Week Name 3
    10,                      !- Start Month 3
    1,                       !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3

! Modified schedule: Dwell_DomKitchen_Heat

  Schedule:Compact,
    FF03:A3IngressoXCucina Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,12,         !- Field 3
    Until: 10:00,18,         !- Field 5
    Until: 17:00,12,         !- Field 7
    Until: 23:00,18,         !- Field 9
    Until: 24:00,12,         !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,18,         !- Field 14
    For: Weekends,           !- Field 16
    Until: 05:00,12,         !- Field 17
    Until: 10:00,18,         !- Field 19
    Until: 17:00,12,         !- Field 21
    Until: 23:00,18,         !- Field 23
    Until: 24:00,12,         !- Field 25
    For: Holidays,           !- Field 27
    Until: 05:00,12,         !- Field 28
    Until: 10:00,18,         !- Field 30
    Until: 17:00,12,         !- Field 32
    Until: 23:00,18,         !- Field 34
    Until: 24:00,12,         !- Field 36
    For: AllOtherDays,       !- Field 38
    Until: 24:00,-50;        !- Field 39

! Modified schedule: Dwell_DomKitchen_Heat

  Schedule:Compact,
    FF03:A3IngressoXCucina Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 17:00,1,          !- Field 7
    Until: 23:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,1,          !- Field 14
    For: Weekends,           !- Field 16
    Until: 05:00,1,          !- Field 17
    Until: 10:00,1,          !- Field 19
    Until: 17:00,1,          !- Field 21
    Until: 23:00,1,          !- Field 23
    Until: 24:00,1,          !- Field 25
    For: Holidays,           !- Field 27
    Until: 05:00,1,          !- Field 28
    Until: 10:00,1,          !- Field 30
    Until: 17:00,1,          !- Field 32
    Until: 23:00,1,          !- Field 34
    Until: 24:00,1,          !- Field 36
    For: AllOtherDays,       !- Field 38
    Until: 24:00,0;          !- Field 39

! Modified schedule: Dwell_DomKitchen_Cool

  Schedule:Compact,
    FF03:A3IngressoXCucina Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,100,        !- Field 3
    Until: 10:00,25,         !- Field 5
    Until: 17:00,100,        !- Field 7
    Until: 24:00,25,         !- Field 9
    For: Weekends,           !- Field 11
    Until: 05:00,100,        !- Field 12
    Until: 10:00,25,         !- Field 14
    Until: 17:00,100,        !- Field 16
    Until: 24:00,25,         !- Field 18
    For: Holidays,           !- Field 20
    Until: 05:00,100,        !- Field 21
    Until: 10:00,25,         !- Field 23
    Until: 17:00,100,        !- Field 25
    Until: 24:00,25,         !- Field 27
    For: WinterDesignDay AllOtherDays, !- Field 29
    Until: 24:00,100;        !- Field 30

! Modified schedule: Dwell_DomKitchen_Cool

  Schedule:Compact,
    FF03:A3IngressoXCucina Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,0,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 17:00,0,          !- Field 7
    Until: 24:00,1,          !- Field 9
    For: Weekends,           !- Field 11
    Until: 05:00,0,          !- Field 12
    Until: 10:00,1,          !- Field 14
    Until: 17:00,0,          !- Field 16
    Until: 24:00,1,          !- Field 18
    For: Holidays,           !- Field 20
    Until: 05:00,0,          !- Field 21
    Until: 10:00,1,          !- Field 23
    Until: 17:00,0,          !- Field 25
    Until: 24:00,1,          !- Field 27
    For: WinterDesignDay AllOtherDays, !- Field 29
    Until: 24:00,0;          !- Field 30

  Sizing:Zone,
    FF03:A3IngressoXCucina,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    FF03:A3IngressoXCucina,  !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    FF03:A3IngressoXCucina,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  ZoneControl:Thermostat,
    FF03:A3IngressoXCucina Thermostat,  !- Name
    FF03:A3IngressoXCucina,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone FF03:A3IngressoXCucina;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone FF03:A3IngressoXCucina,  !- Name
    FF03:A3IngressoXCucina Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    FF03:A3IngressoXCucina Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    FF03:A3IngressoXCucina,  !- Zone Name
    FF03:A3IngressoXCucina Equipment,  !- Zone Conditioning Equipment List Name
    FF03:A3IngressoXCucina Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node FF03:A3IngressoXCucina Zone,  !- Zone Air Node Name
    Node FF03:A3IngressoXCucina Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    FF03:A3IngressoXCucina Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    FF03:A3IngressoXCucina Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    FF03:A3IngressoXCucina Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node FF03:A3IngressoXCucina In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    .243324,                 !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    FF03:A3IngressoXCucina Heating Availability Sch,  !- Heating Availability Schedule Name
    FF03:A3IngressoXCucina Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    FF03:A3IngressoXCucina Inlets,  !- Name
    Node FF03:A3IngressoXCucina In;  !- Node 1 Name

! Modified schedule: Dwell_DomCommonAreas_Heat

  Schedule:Compact,
    FF03:StairsWest Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,12,         !- Field 3
    Until: 10:00,18,         !- Field 5
    Until: 15:00,12,         !- Field 7
    Until: 24:00,18,         !- Field 9
    For: WinterDesignDay,    !- Field 11
    Until: 24:00,18,         !- Field 12
    For: Weekends,           !- Field 14
    Until: 07:00,12,         !- Field 15
    Until: 21:00,18,         !- Field 17
    Until: 24:00,12,         !- Field 19
    For: Holidays,           !- Field 21
    Until: 07:00,12,         !- Field 22
    Until: 21:00,18,         !- Field 24
    Until: 24:00,12,         !- Field 26
    For: AllOtherDays,       !- Field 28
    Until: 24:00,-50;        !- Field 29

! Modified schedule: Dwell_DomCommonAreas_Heat

  Schedule:Compact,
    FF03:StairsWest Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 15:00,1,          !- Field 7
    Until: 24:00,1,          !- Field 9
    For: WinterDesignDay,    !- Field 11
    Until: 24:00,1,          !- Field 12
    For: Weekends,           !- Field 14
    Until: 07:00,1,          !- Field 15
    Until: 21:00,1,          !- Field 17
    Until: 24:00,1,          !- Field 19
    For: Holidays,           !- Field 21
    Until: 07:00,1,          !- Field 22
    Until: 21:00,1,          !- Field 24
    Until: 24:00,1,          !- Field 26
    For: AllOtherDays,       !- Field 28
    Until: 24:00,0;          !- Field 29

! Modified schedule: Dwell_DomCommonAreas_Cool

  Schedule:Compact,
    FF03:StairsWest Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,100,        !- Field 3
    Until: 10:00,25,         !- Field 5
    Until: 15:00,100,        !- Field 7
    Until: 24:00,25,         !- Field 9
    For: Weekends,           !- Field 11
    Until: 07:00,100,        !- Field 12
    Until: 21:00,25,         !- Field 14
    Until: 24:00,100,        !- Field 16
    For: Holidays,           !- Field 18
    Until: 07:00,100,        !- Field 19
    Until: 21:00,25,         !- Field 21
    Until: 24:00,100,        !- Field 23
    For: WinterDesignDay AllOtherDays, !- Field 25
    Until: 24:00,100;        !- Field 26

! Modified schedule: Dwell_DomCommonAreas_Cool

  Schedule:Compact,
    FF03:StairsWest Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,0,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 15:00,0,          !- Field 7
    Until: 24:00,1,          !- Field 9
    For: Weekends,           !- Field 11
    Until: 07:00,0,          !- Field 12
    Until: 21:00,1,          !- Field 14
    Until: 24:00,0,          !- Field 16
    For: Holidays,           !- Field 18
    Until: 07:00,0,          !- Field 19
    Until: 21:00,1,          !- Field 21
    Until: 24:00,0,          !- Field 23
    For: WinterDesignDay AllOtherDays, !- Field 25
    Until: 24:00,0;          !- Field 26

  Sizing:Zone,
    FF03:StairsWest,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    FF03:StairsWest,         !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    FF03:StairsWest,         !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  ZoneControl:Thermostat,
    FF03:StairsWest Thermostat,  !- Name
    FF03:StairsWest,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone FF03:StairsWest;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone FF03:StairsWest,  !- Name
    FF03:StairsWest Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    FF03:StairsWest Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    FF03:StairsWest,         !- Zone Name
    FF03:StairsWest Equipment,  !- Zone Conditioning Equipment List Name
    FF03:StairsWest Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node FF03:StairsWest Zone,  !- Zone Air Node Name
    Node FF03:StairsWest Out;!- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    FF03:StairsWest Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    FF03:StairsWest Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    FF03:StairsWest Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node FF03:StairsWest In, !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    .08996,                  !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    FF03:StairsWest Heating Availability Sch,  !- Heating Availability Schedule Name
    FF03:StairsWest Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    FF03:StairsWest Inlets,  !- Name
    Node FF03:StairsWest In; !- Node 1 Name

! Modified schedule: Dwell_DomToilet_Heat

  Schedule:Compact,
    FF03:A3Bango Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 04:00,12,         !- Field 3
    Until: 10:00,18,         !- Field 5
    Until: 16:00,12,         !- Field 7
    Until: 22:00,18,         !- Field 9
    Until: 24:00,12,         !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,18,         !- Field 14
    For: Weekends,           !- Field 16
    Until: 04:00,12,         !- Field 17
    Until: 10:00,18,         !- Field 19
    Until: 16:00,12,         !- Field 21
    Until: 22:00,18,         !- Field 23
    Until: 24:00,12,         !- Field 25
    For: Holidays,           !- Field 27
    Until: 04:00,12,         !- Field 28
    Until: 10:00,18,         !- Field 30
    Until: 16:00,12,         !- Field 32
    Until: 22:00,18,         !- Field 34
    Until: 24:00,12,         !- Field 36
    For: AllOtherDays,       !- Field 38
    Until: 24:00,-50;        !- Field 39

! Modified schedule: Dwell_DomToilet_Heat

  Schedule:Compact,
    FF03:A3Bango Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 04:00,1,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 16:00,1,          !- Field 7
    Until: 22:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: WinterDesignDay,    !- Field 13
    Until: 24:00,1,          !- Field 14
    For: Weekends,           !- Field 16
    Until: 04:00,1,          !- Field 17
    Until: 10:00,1,          !- Field 19
    Until: 16:00,1,          !- Field 21
    Until: 22:00,1,          !- Field 23
    Until: 24:00,1,          !- Field 25
    For: Holidays,           !- Field 27
    Until: 04:00,1,          !- Field 28
    Until: 10:00,1,          !- Field 30
    Until: 16:00,1,          !- Field 32
    Until: 22:00,1,          !- Field 34
    Until: 24:00,1,          !- Field 36
    For: AllOtherDays,       !- Field 38
    Until: 24:00,0;          !- Field 39

! Modified schedule: Dwell_DomToilet_Cool

  Schedule:Compact,
    FF03:A3Bango Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 04:00,100,        !- Field 3
    Until: 10:00,25,         !- Field 5
    Until: 16:00,100,        !- Field 7
    Until: 22:00,25,         !- Field 9
    Until: 24:00,100,        !- Field 11
    For: Weekends,           !- Field 13
    Until: 04:00,100,        !- Field 14
    Until: 10:00,25,         !- Field 16
    Until: 16:00,100,        !- Field 18
    Until: 22:00,25,         !- Field 20
    Until: 24:00,100,        !- Field 22
    For: Holidays,           !- Field 24
    Until: 04:00,100,        !- Field 25
    Until: 10:00,25,         !- Field 27
    Until: 16:00,100,        !- Field 29
    Until: 22:00,25,         !- Field 31
    Until: 24:00,100,        !- Field 33
    For: WinterDesignDay AllOtherDays, !- Field 35
    Until: 24:00,100;        !- Field 36

! Modified schedule: Dwell_DomToilet_Cool

  Schedule:Compact,
    FF03:A3Bango Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 04:00,0,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 16:00,0,          !- Field 7
    Until: 22:00,1,          !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 04:00,0,          !- Field 14
    Until: 10:00,1,          !- Field 16
    Until: 16:00,0,          !- Field 18
    Until: 22:00,1,          !- Field 20
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 04:00,0,          !- Field 25
    Until: 10:00,1,          !- Field 27
    Until: 16:00,0,          !- Field 29
    Until: 22:00,1,          !- Field 31
    Until: 24:00,0,          !- Field 33
    For: WinterDesignDay AllOtherDays, !- Field 35
    Until: 24:00,0;          !- Field 36

  Sizing:Zone,
    FF03:A3Bango,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    FF03:A3Bango,            !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    FF03:A3Bango,            !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  ZoneControl:Thermostat,
    FF03:A3Bango Thermostat, !- Name
    FF03:A3Bango,            !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone FF03:A3Bango;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone FF03:A3Bango,  !- Name
    FF03:A3Bango Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    FF03:A3Bango Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    FF03:A3Bango,            !- Zone Name
    FF03:A3Bango Equipment,  !- Zone Conditioning Equipment List Name
    FF03:A3Bango Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node FF03:A3Bango Zone,  !- Zone Air Node Name
    Node FF03:A3Bango Out;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    FF03:A3Bango Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    FF03:A3Bango Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    FF03:A3Bango Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node FF03:A3Bango In,    !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    .110737,                 !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    FF03:A3Bango Heating Availability Sch,  !- Heating Availability Schedule Name
    FF03:A3Bango Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    FF03:A3Bango Inlets,     !- Name
    Node FF03:A3Bango In;    !- Node 1 Name

! Modified schedule: Dwell_DomCommonAreas_Heat

  Schedule:Compact,
    FF03:A3Storage Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,12,         !- Field 3
    Until: 10:00,18,         !- Field 5
    Until: 15:00,12,         !- Field 7
    Until: 24:00,18,         !- Field 9
    For: WinterDesignDay,    !- Field 11
    Until: 24:00,18,         !- Field 12
    For: Weekends,           !- Field 14
    Until: 07:00,12,         !- Field 15
    Until: 21:00,18,         !- Field 17
    Until: 24:00,12,         !- Field 19
    For: Holidays,           !- Field 21
    Until: 07:00,12,         !- Field 22
    Until: 21:00,18,         !- Field 24
    Until: 24:00,12,         !- Field 26
    For: AllOtherDays,       !- Field 28
    Until: 24:00,-50;        !- Field 29

! Modified schedule: Dwell_DomCommonAreas_Heat

  Schedule:Compact,
    FF03:A3Storage Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 15:00,1,          !- Field 7
    Until: 24:00,1,          !- Field 9
    For: WinterDesignDay,    !- Field 11
    Until: 24:00,1,          !- Field 12
    For: Weekends,           !- Field 14
    Until: 07:00,1,          !- Field 15
    Until: 21:00,1,          !- Field 17
    Until: 24:00,1,          !- Field 19
    For: Holidays,           !- Field 21
    Until: 07:00,1,          !- Field 22
    Until: 21:00,1,          !- Field 24
    Until: 24:00,1,          !- Field 26
    For: AllOtherDays,       !- Field 28
    Until: 24:00,0;          !- Field 29

! Modified schedule: Dwell_DomCommonAreas_Cool

  Schedule:Compact,
    FF03:A3Storage Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,100,        !- Field 3
    Until: 10:00,25,         !- Field 5
    Until: 15:00,100,        !- Field 7
    Until: 24:00,25,         !- Field 9
    For: Weekends,           !- Field 11
    Until: 07:00,100,        !- Field 12
    Until: 21:00,25,         !- Field 14
    Until: 24:00,100,        !- Field 16
    For: Holidays,           !- Field 18
    Until: 07:00,100,        !- Field 19
    Until: 21:00,25,         !- Field 21
    Until: 24:00,100,        !- Field 23
    For: WinterDesignDay AllOtherDays, !- Field 25
    Until: 24:00,100;        !- Field 26

! Modified schedule: Dwell_DomCommonAreas_Cool

  Schedule:Compact,
    FF03:A3Storage Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,0,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 15:00,0,          !- Field 7
    Until: 24:00,1,          !- Field 9
    For: Weekends,           !- Field 11
    Until: 07:00,0,          !- Field 12
    Until: 21:00,1,          !- Field 14
    Until: 24:00,0,          !- Field 16
    For: Holidays,           !- Field 18
    Until: 07:00,0,          !- Field 19
    Until: 21:00,1,          !- Field 21
    Until: 24:00,0,          !- Field 23
    For: WinterDesignDay AllOtherDays, !- Field 25
    Until: 24:00,0;          !- Field 26

  Sizing:Zone,
    FF03:A3Storage,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    FF03:A3Storage,          !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    FF03:A3Storage,          !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  ZoneControl:Thermostat,
    FF03:A3Storage Thermostat,  !- Name
    FF03:A3Storage,          !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone FF03:A3Storage;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone FF03:A3Storage,  !- Name
    FF03:A3Storage Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    FF03:A3Storage Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    FF03:A3Storage,          !- Zone Name
    FF03:A3Storage Equipment,!- Zone Conditioning Equipment List Name
    FF03:A3Storage Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node FF03:A3Storage Zone,!- Zone Air Node Name
    Node FF03:A3Storage Out; !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    FF03:A3Storage Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    FF03:A3Storage Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    FF03:A3Storage Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node FF03:A3Storage In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    .0245,                   !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    FF03:A3Storage Heating Availability Sch,  !- Heating Availability Schedule Name
    FF03:A3Storage Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    FF03:A3Storage Inlets,   !- Name
    Node FF03:A3Storage In;  !- Node 1 Name

! Modified schedule: My_heating

  Schedule:Compact,
    FF03:A3Camera Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,-50,        !- Field 3
    Until: 23:00,19,         !- Field 5
    Until: 24:00,-50,        !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,19,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,16,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 06:00,-50,        !- Field 16
    Until: 23:00,19,         !- Field 18
    Until: 24:00,-50,        !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,-50;        !- Field 23

! Modified schedule: My_heating

  Schedule:Compact,
    FF03:A3Camera Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0,          !- Field 3
    Until: 23:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: Holidays,           !- Field 15
    Until: 06:00,0,          !- Field 16
    Until: 23:00,1,          !- Field 18
    Until: 24:00,0,          !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,0;          !- Field 23

! Modified schedule: Summer (Northern Hemisphere)

  Schedule:Compact,
    FF03:A3Camera Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,22,         !- Field 7
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,100;        !- Field 11

! Modified schedule: Summer (Northern Hemisphere)

  Schedule:Compact,
    FF03:A3Camera Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,0;          !- Field 11

  Sizing:Zone,
    FF03:A3Camera,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    FF03:A3Camera,           !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    FF03:A3Camera,           !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  ZoneControl:Thermostat,
    FF03:A3Camera Thermostat,!- Name
    FF03:A3Camera,           !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone FF03:A3Camera;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone FF03:A3Camera,  !- Name
    FF03:A3Camera Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    FF03:A3Camera Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    FF03:A3Camera,           !- Zone Name
    FF03:A3Camera Equipment, !- Zone Conditioning Equipment List Name
    FF03:A3Camera Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node FF03:A3Camera Zone, !- Zone Air Node Name
    Node FF03:A3Camera Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    FF03:A3Camera Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    FF03:A3Camera Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    FF03:A3Camera Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node FF03:A3Camera In,   !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    .172622,                 !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    FF03:A3Camera Heating Availability Sch,  !- Heating Availability Schedule Name
    FF03:A3Camera Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    FF03:A3Camera Inlets,    !- Name
    Node FF03:A3Camera In;   !- Node 1 Name

! Modified schedule: My_heating

  Schedule:Compact,
    FF03:A3Soggiorno Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,-50,        !- Field 3
    Until: 23:00,19,         !- Field 5
    Until: 24:00,-50,        !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,19,         !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,16,         !- Field 13
    For: Holidays,           !- Field 15
    Until: 06:00,-50,        !- Field 16
    Until: 23:00,19,         !- Field 18
    Until: 24:00,-50,        !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,-50;        !- Field 23

! Modified schedule: My_heating

  Schedule:Compact,
    FF03:A3Soggiorno Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0,          !- Field 3
    Until: 23:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: Weekends,           !- Field 12
    Until: 24:00,1,          !- Field 13
    For: Holidays,           !- Field 15
    Until: 06:00,0,          !- Field 16
    Until: 23:00,1,          !- Field 18
    Until: 24:00,0,          !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,0;          !- Field 23

! Modified schedule: Summer (Northern Hemisphere)

  Schedule:Compact,
    FF03:A3Soggiorno Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,22,         !- Field 7
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,100;        !- Field 11

! Modified schedule: Summer (Northern Hemisphere)

  Schedule:Compact,
    FF03:A3Soggiorno Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,0;          !- Field 11

  Sizing:Zone,
    FF03:A3Soggiorno,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    FF03:A3Soggiorno,        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    FF03:A3Soggiorno,        !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  ZoneControl:Thermostat,
    FF03:A3Soggiorno Thermostat,  !- Name
    FF03:A3Soggiorno,        !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone FF03:A3Soggiorno;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone FF03:A3Soggiorno,  !- Name
    FF03:A3Soggiorno Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    FF03:A3Soggiorno Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    FF03:A3Soggiorno,        !- Zone Name
    FF03:A3Soggiorno Equipment,  !- Zone Conditioning Equipment List Name
    FF03:A3Soggiorno Inlets, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node FF03:A3Soggiorno Zone,  !- Zone Air Node Name
    Node FF03:A3Soggiorno Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    FF03:A3Soggiorno Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    FF03:A3Soggiorno Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    FF03:A3Soggiorno Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node FF03:A3Soggiorno In,!- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    .176238,                 !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    FF03:A3Soggiorno Heating Availability Sch,  !- Heating Availability Schedule Name
    FF03:A3Soggiorno Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    FF03:A3Soggiorno Inlets, !- Name
    Node FF03:A3Soggiorno In;!- Node 1 Name

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    2;                       !- Timesteps in Averaging Window

  Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    DemandEndUseComponentsSummary,  !- Report 2 Name
    SensibleHeatGainSummary, !- Report 3 Name
    InputVerificationandResultsSummary,  !- Report 4 Name
    AdaptiveComfortSummary,  !- Report 5 Name
    Standard62.1Summary,     !- Report 6 Name
    ClimaticDataSummary,     !- Report 7 Name
    EquipmentSummary,        !- Report 8 Name
    EnvelopeSummary,         !- Report 9 Name
    LightingSummary,         !- Report 10 Name
    HVACSizingSummary,       !- Report 11 Name
    SystemSummary,           !- Report 12 Name
    ComponentSizingSummary,  !- Report 13 Name
    OutdoorAirSummary,       !- Report 14 Name
    ObjectCountSummary,      !- Report 15 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,  !- Report 16 Name
    PeakEnergyEndUseOtherFuelsMonthly;  !- Report 17 Name

  OutputControl:Table:Style,
    TabAndHTML,              !- Column Separator
    JtoKWH;                  !- Unit Conversion

  Output:EnvironmentalImpactFactors,
    Hourly;                  !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    Monthly;                 !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    RunPeriod;               !- Reporting Frequency

  EnvironmentalImpactFactors,
    0.3,                     !- District Heating Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}


  OutputControl:IlluminanceMap:Style,
    Tab;                     !- Column Separator

  Output:Variable,*,Zone Mean Air Temperature,hourly;

  Output:Variable,*,Zone Mean Radiant Temperature,hourly;

  Output:Variable,*,Zone Operative Temperature,hourly;

  Output:Variable,*,Zone Air Relative Humidity,hourly;

  Output:Variable,*,Zone Mean Air Temperature,monthly;

  Output:Variable,*,Zone Mean Radiant Temperature,monthly;

  Output:Variable,*,Zone Operative Temperature,monthly;

  Output:Variable,*,Zone Air Relative Humidity,monthly;

  Output:Variable,*,Zone Mean Air Temperature,runperiod;

  Output:Variable,*,Zone Mean Radiant Temperature,runperiod;

  Output:Variable,*,Zone Operative Temperature,runperiod;

  Output:Variable,*,Zone Air Relative Humidity,runperiod;

  Output:Variable,*,Zone Infiltration Air Change Rate,hourly;

  Output:Variable,*,Zone Mechanical Ventilation Air Changes per Hour,hourly;

  Output:Variable,*,Zone Ventilation Air Change Rate,hourly;

  Output:Variable,*,Zone Infiltration Air Change Rate,monthly;

  Output:Variable,*,Zone Mechanical Ventilation Air Changes per Hour,monthly;

  Output:Variable,*,Zone Ventilation Air Change Rate,monthly;

  Output:Variable,*,Zone Infiltration Air Change Rate,runperiod;

  Output:Variable,*,Zone Mechanical Ventilation Air Changes per Hour,runperiod;

  Output:Variable,*,Zone Ventilation Air Change Rate,runperiod;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,hourly;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,monthly;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,runperiod;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,hourly;

  Output:Variable,*,Zone Ventilation Fan Electricity Energy,hourly;

  Output:Variable,*,Fan Electricity Rate,hourly;

  Output:Variable,*,Water Use Equipment Heating Rate,hourly;

  Output:Variable,*,Facility Total Produced Electricity Energy,hourly;

  Output:Variable,*,Zone Air System Sensible Heating Rate,hourly;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Radiant HVAC Heating Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Supply Air Latent Heating Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,monthly;

  Output:Variable,*,Zone Ventilation Fan Electricity Energy,monthly;

  Output:Variable,*,Fan Electricity Rate,monthly;

  Output:Variable,*,Water Use Equipment Heating Rate,monthly;

  Output:Variable,*,Facility Total Produced Electricity Energy,monthly;

  Output:Variable,*,Zone Air System Sensible Heating Rate,monthly;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,monthly;

  Output:Variable,*,Zone Radiant HVAC Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Supply Air Latent Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,runperiod;

  Output:Variable,*,Zone Ventilation Fan Electricity Energy,runperiod;

  Output:Variable,*,Fan Electricity Rate,runperiod;

  Output:Variable,*,Water Use Equipment Heating Rate,runperiod;

  Output:Variable,*,Facility Total Produced Electricity Energy,runperiod;

  Output:Variable,*,Zone Air System Sensible Heating Rate,runperiod;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,runperiod;

  Output:Variable,*,Zone Radiant HVAC Heating Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Supply Air Latent Heating Rate,runperiod;

  Output:Variable,*,Zone People Sensible Heating Rate,hourly;

  Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,hourly;

  Output:Variable,*,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,hourly;

  Output:Variable,*,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,hourly;

  Output:Variable,*,Zone Infiltration Sensible Heat Loss Energy,hourly;

  Output:Variable,*,Zone Infiltration Sensible Heat Gain Energy,hourly;

  Output:Variable,*,Zone Ventilation Sensible Heat Loss Energy,hourly;

  Output:Variable,*,Zone Ventilation Sensible Heat Gain Energy,hourly;

  Output:Variable,*,Zone Mixing Sensible Heat Loss Energy,hourly;

  Output:Variable,*,Zone Mixing Sensible Heat Gain Energy,hourly;

  Output:Variable,*,Zone Mixing Standard Density Volume Flow Rate,hourly;

  Output:Variable,*,Zone Ventilation Standard Density Volume Flow Rate,hourly;

  Output:Variable,*,Zone Mechanical Ventilation Standard Density Volume Flow Rate,hourly;

  Output:Variable,*,Other Equipment Total Heating Rate,hourly;

  Output:Variable,*,Other Equipment Lost Heat Rate,hourly;

  Output:Variable,*,Other Equipment Electricity Rate,hourly;

  Output:Variable,*,Other Equipment NaturalGas Rate,hourly;

  Output:Variable,*,Zone Lights Electric Power,hourly;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,hourly;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,hourly;

  Output:Variable,*,Site Wind Speed,hourly;

  Output:Variable,*,Site Wind Direction,hourly;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,hourly;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,hourly;

  Output:Variable,*,Site Solar Azimuth Angle,hourly;

  Output:Variable,*,Site Solar Altitude Angle,hourly;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,hourly;

  Output:Variable,*,Zone People Sensible Heating Rate,monthly;

  Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,monthly;

  Output:Variable,*,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,monthly;

  Output:Variable,*,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,*,Zone Infiltration Sensible Heat Loss Energy,monthly;

  Output:Variable,*,Zone Infiltration Sensible Heat Gain Energy,monthly;

  Output:Variable,*,Zone Ventilation Sensible Heat Loss Energy,monthly;

  Output:Variable,*,Zone Ventilation Sensible Heat Gain Energy,monthly;

  Output:Variable,*,Zone Mixing Sensible Heat Loss Energy,monthly;

  Output:Variable,*,Zone Mixing Sensible Heat Gain Energy,monthly;

  Output:Variable,*,Zone Mixing Standard Density Volume Flow Rate,monthly;

  Output:Variable,*,Zone Ventilation Standard Density Volume Flow Rate,monthly;

  Output:Variable,*,Zone Mechanical Ventilation Standard Density Volume Flow Rate,monthly;

  Output:Variable,*,Other Equipment Total Heating Rate,monthly;

  Output:Variable,*,Other Equipment Lost Heat Rate,monthly;

  Output:Variable,*,Other Equipment Electricity Rate,monthly;

  Output:Variable,*,Other Equipment NaturalGas Rate,monthly;

  Output:Variable,*,Zone Lights Electric Power,monthly;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,monthly;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,monthly;

  Output:Variable,*,Site Wind Speed,monthly;

  Output:Variable,*,Site Wind Direction,monthly;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,monthly;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,monthly;

  Output:Variable,*,Site Solar Azimuth Angle,monthly;

  Output:Variable,*,Site Solar Altitude Angle,monthly;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,monthly;

  Output:Variable,*,Zone People Sensible Heating Rate,runperiod;

  Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,*,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,runperiod;

  Output:Variable,*,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,runperiod;

  Output:Variable,*,Zone Infiltration Sensible Heat Loss Energy,runperiod;

  Output:Variable,*,Zone Infiltration Sensible Heat Gain Energy,runperiod;

  Output:Variable,*,Zone Ventilation Sensible Heat Loss Energy,runperiod;

  Output:Variable,*,Zone Ventilation Sensible Heat Gain Energy,runperiod;

  Output:Variable,*,Zone Mixing Sensible Heat Loss Energy,runperiod;

  Output:Variable,*,Zone Mixing Sensible Heat Gain Energy,runperiod;

  Output:Variable,*,Zone Mixing Standard Density Volume Flow Rate,runperiod;

  Output:Variable,*,Zone Ventilation Standard Density Volume Flow Rate,runperiod;

  Output:Variable,*,Zone Mechanical Ventilation Standard Density Volume Flow Rate,runperiod;

  Output:Variable,*,Other Equipment Total Heating Rate,runperiod;

  Output:Variable,*,Other Equipment Lost Heat Rate,runperiod;

  Output:Variable,*,Other Equipment Electricity Rate,runperiod;

  Output:Variable,*,Other Equipment NaturalGas Rate,runperiod;

  Output:Variable,*,Zone Lights Electric Power,runperiod;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,runperiod;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,runperiod;

  Output:Variable,*,Site Wind Speed,runperiod;

  Output:Variable,*,Site Wind Direction,runperiod;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,runperiod;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,runperiod;

  Output:Variable,*,Site Solar Azimuth Angle,runperiod;

  Output:Variable,*,Site Solar Altitude Angle,runperiod;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,runperiod;

  Output:Surfaces:Drawing,DXF,Triangulate3DFace;

  Output:Surfaces:List,Details;

  Output:Constructions,Constructions;

  OutputControl:ReportingTolerances,
    1.11,                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    1.11;                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1


  ! ------------- DA AGGIUNGERE -------------------
  ! -----------------------------------------------

  Output:VariableDictionary,
      IDF;          !- Key Field

  Output:EnergyManagementSystem,
      Verbose,      !- Actuator Availability Dictioanry Reporting
      None,         !- Internal Variable Availability Dictionary Reporting
      None;         !- EMS Runtime Language Debug Output Level

  ! ------------ SENSORI -------------------------- (da .rdd) (qua metto i sensori che voglio non passando dall'EMS)

    Output:Variable,
    FF03:A3INGRESSOXCUCINA_WALL_8_0_0_0_0_0_WIN,
    Surface Outside Face Beam Solar Incident Angle Cosine Value,
    hourly; !- Zone Average []

  Output:Variable,
    FF03:A3INGRESSOXCUCINA_WALL_8_0_0_0_0_0_WIN,
    Surface Outside Face Beam Solar Incident Angle Cosine Value,
    monthly; !- Zone Average []

  Output:Variable,
    FF03:A3INGRESSOXCUCINA_WALL_8_0_0_0_0_0_WIN,
    Surface Outside Face Beam Solar Incident Angle Cosine Value,
    runperiod; !- Zone Average []

  Output:Variable,
    FF03:A3IngressoXCucina,
    Zone Air Relative Humidity,
    hourly; 

  Output:Variable,
    FF03:A3IngressoXCucina,
    Zone Infiltration Air Change Rate,
    hourly;

  Output:Variable,                  
    FF03:A3IngressoXCucina,         !- Key Value
    Zone Mean Air Temperature,      !- Variable Name
    hourly;                         !- Zone Average [C]

  Output:Variable,
    FF03:StairsWest,
    Zone Mean Air Temperature,
    hourly;                         !- Zone Average [C]

  Output:Variable,
    FF03:A3Bango,
    Zone Mean Air Temperature,
    hourly;                         !- Zone Average [C]

  Output:Variable,
    FF03:A3Storage,
    Zone Mean Air Temperature,
    hourly;                         !- Zone Average [C]

  Output:Variable,
    FF03:A3Camera,
    Zone Mean Air Temperature,
    hourly;                         !- Zone Average [C]

  Output:Variable,
    FF03:A3Soggiorno,
    Zone Mean Air Temperature,
    hourly;                         !- Zone Average [C]

  !- posso farli per leggere anche i meter (da .mdd)

  Output:Meter,
    Electricity:Facility,
    hourly; !- [J]

  Output:Meter,
    DistrictHeating:Facility,
    hourly; !- [J]

  Output:Meter,
    DistrictCooling:Facility,
    hourly; !- [J]  

  
  ! ------------ EXTERNALINTERFACE CLASS ---------- (questo serve per aprire la external interface)
  ExternalInterface,
      PtolemyServer;        !- Name of External Interface

  ! ------------- EMS SIDE ------------------------

  ! ------------- EMS SENSORS --------------------- (qua metto i sensori passando dall'EMS)

  !- (in questo caso creo un sensore per l'EMS basato su un output variable che ho già definito sopra)
  
  EnergyManagementSystem:Sensor,    
    cos_teta    ,                !- Name
    FF03:A3INGRESSOXCUCINA_WALL_8_0_0_0_0_0_WIN,     !- Output:Variable or Output:Meter Index Key Name
    Surface Outside Face Beam Solar Incident Angle Cosine Value;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,    
    RH_Kitchen,                !- Name
    FF03:A3IngressoXCucina,     !- Output:Variable or Output:Meter Index Key Name
    Zone Air Relative Humidity;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,    
    ACR_Kitchen,                !- Name
    FF03:A3IngressoXCucina,     !- Output:Variable or Output:Meter Index Key Name
    Zone Infiltration Air Change Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,    
    Tin_Kitchen,                !- Name
    FF03:A3IngressoXCucina,     !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,    
    Tin_Stairs,                 !- Name
    FF03:StairsWest,            !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,    
    Tin_Bathroom,               !- Name
    FF03:A3Bango,               !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,    
    Tin_Storage,                !- Name
    FF03:A3Storage,             !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,    
    Tin_Bedroom,                !- Name
    FF03:A3Camera,              !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,    
    Tin_LivingRoom,             !- Name
    FF03:A3Soggiorno,           !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  !- posso farli per leggere anche i meter

  EnergyManagementSystem:Sensor,    
    DistrictHeating,                !- Name
    Facility,                       !- Output:Variable or Output:Meter Index Key Name
    DistrictHeating:Facility;       !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,    
    DistrictCooling,                !- Name
    Facility,                       !- Output:Variable or Output:Meter Index Key Name
    DistrictCooling:Facility;       !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,    
    Electricity,                    !- Name
    Facility,                       !- Output:Variable or Output:Meter Index Key Name
    Electricity:Facility;           !- Output:Variable or Output:Meter Name


  !--------------- ACTUATORS ---------------------- (da .edd) - da qui parte facoltativa
  EnergyManagementSystem:Actuator,
      FF03:A3INGRESSOXCUCINA_WALL_8_0_0_0_0_0_WIN_Shading_Deploy_Status,    !- Name
      FF03:A3INGRESSOXCUCINA_WALL_8_0_0_0_0_0_WIN,                          !- Actuated Component Unique Name
      Window Shading Control,                                               !- Actuated Component Type
      Control Status;                                                       !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    FF03:A3INGRESSOXCUCINA_WALL_10_0_0_0_0_0_WIN_Shading_Deploy_Status,     !- Name
    FF03:A3INGRESSOXCUCINA_WALL_10_0_0_0_0_0_WIN,                           !- Actuated Component Unique Name
    Window Shading Control,                                                 !- Actuated Component Type
    Control Status;                                                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    FF03:A3BANGO_WALL_6_0_0_0_0_0_WIN_Shading_Deploy_Status,
    FF03:A3BANGO_WALL_6_0_0_0_0_0_WIN,
    Window Shading Control,
    Control Status;

EnergyManagementSystem:Actuator,
    FF03:A3BANGO_WALL_7_0_0_0_0_0_WIN_Shading_Deploy_Status,
    FF03:A3BANGO_WALL_7_0_0_0_0_0_WIN,
    Window Shading Control,
    Control Status;

EnergyManagementSystem:Actuator,
    FF03:A3CAMERA_WALL_3_0_0_0_0_1_WIN_Shading_Deploy_Status,
    FF03:A3CAMERA_WALL_3_0_0_0_0_1_WIN,
    Window Shading Control,
    Control Status;

EnergyManagementSystem:Actuator,
    FF03:A3CAMERA_WALL_3_0_0_1_0_0_WIN_Shading_Deploy_Status,
    FF03:A3CAMERA_WALL_3_0_0_1_0_0_WIN,
    Window Shading Control,
    Control Status;

EnergyManagementSystem:Actuator,
    FF03:A3SOGGIORNO_WALL_3_0_0_0_0_0_WIN_Shading_Deploy_Status,
    FF03:A3SOGGIORNO_WALL_3_0_0_0_0_0_WIN,
    Window Shading Control,
    Control Status;

!- Ora creo programma che controlla effettivamente gli actuator (nel caso sopra gestisce le shading)
!- Ad ogni istante uso questo programma che si chiama "Set_Shade" che setta(collega) ad un actuator creato sopra un valore che arriva 
!- dall'esterno
EnergyManagementSystem:Program,
Set_Shade,                      !- Name
SET FF03:A3INGRESSOXCUCINA_WALL_8_0_0_0_0_0_WIN_Shading_Deploy_Status = Kitchen1_Shade, 
SET FF03:A3INGRESSOXCUCINA_WALL_10_0_0_0_0_0_WIN_Shading_Deploy_Status = Kitchen2_Shade,
SET FF03:A3BANGO_WALL_6_0_0_0_0_0_WIN_Shading_Deploy_Status = Bathroom1_Shade,
SET FF03:A3BANGO_WALL_7_0_0_0_0_0_WIN_Shading_Deploy_Status = Bathroom2_Shade,
SET FF03:A3CAMERA_WALL_3_0_0_0_0_1_WIN_Shading_Deploy_Status = Bedroom1_Shade,
SET FF03:A3CAMERA_WALL_3_0_0_1_0_0_WIN_Shading_Deploy_Status = Bedroom2_Shade,
SET FF03:A3SOGGIORNO_WALL_3_0_0_0_0_0_WIN_Shading_Deploy_Status = LivingRoom_Shade;


!- Questo programma "Set_Shade" viene chiamato dal ProgramCallingManager:
EnergyManagementSystem:ProgramCallingManager,
    Window Shading Device EMS Controller,   !- Name
    BeginTimestepBeforePredictor,                    !- EnergyPlus Model Calling Point
    Set_Shade;

!- creo anche delle output variables dell'EMS 

EnergyManagementSystem:OutputVariable,
    Electricity,        !- Name
    Electricity,        !- EMS Variable Name (guardo sezione degli EMS Sensors)
    Summed,             !- Type of Data in Variable
    SystemTimestep;     !- Update Frequency

EnergyManagementSystem:OutputVariable,
    DistrictHeating,        !- Name
    DistrictHeating,        !- EMS Variable Name (guardo sezione degli EMS Sensors)
    Summed,                 !- Type of Data in Variable
    SystemTimestep;         !- Update Frequency

EnergyManagementSystem:OutputVariable,
    DistrictCooling,        !- Name
    DistrictCooling,        !- EMS Variable Name (guardo sezione degli EMS Sensors)
    Summed,                 !- Type of Data in Variable
    SystemTimestep;         !- Update Frequency

EnergyManagementSystem:OutputVariable,
    Kitchen1_winshade_status,                                                 !- Name
    FF03:A3INGRESSOXCUCINA_WALL_8_0_0_0_0_0_WIN_Shading_Deploy_Status,        !- EMS Variable Name (guardo sezione degli EMS Actuators)
    Averaged,                                                                 !- Type of Data in Variable
    SystemTimestep;                                                           !- Update Frequency

EnergyManagementSystem:OutputVariable,
    Kitchen2_winshade_status,                                                 !- Name
    FF03:A3INGRESSOXCUCINA_WALL_10_0_0_0_0_0_WIN_Shading_Deploy_Status,       !- EMS Variable Name (guardo sezione degli EMS Actuators)
    Averaged,                                                                 !- Type of Data in Variable
    SystemTimestep;                                                           !- Update Frequency

EnergyManagementSystem:OutputVariable,
    Bathroom1_winshade_status,                                                !- Name
    FF03:A3BANGO_WALL_6_0_0_0_0_0_WIN_Shading_Deploy_Status,                  !- EMS Variable Name (guardo sezione degli EMS Actuators)
    Averaged,                                                                 !- Type of Data in Variable
    SystemTimestep;                                                           !- Update Frequency

EnergyManagementSystem:OutputVariable,
    Bathroom2_winshade_status,                                                 !- Name
    FF03:A3BANGO_WALL_7_0_0_0_0_0_WIN_Shading_Deploy_Status,                  !- EMS Variable Name (guardo sezione degli EMS Actuators)
    Averaged,                                                                 !- Type of Data in Variable
    SystemTimestep;                                                           !- Update Frequency

EnergyManagementSystem:OutputVariable,
    Bedroom1_winshade_status,                                                 !- Name
    FF03:A3CAMERA_WALL_3_0_0_0_0_1_WIN_Shading_Deploy_Status,                 !- EMS Variable Name (guardo sezione degli EMS Actuators)
    Averaged,                                                                 !- Type of Data in Variable
    SystemTimestep;                                                           !- Update Frequency

EnergyManagementSystem:OutputVariable,
    Bedroom2_winshade_status,                                                 !- Name
    FF03:A3CAMERA_WALL_3_0_0_1_0_0_WIN_Shading_Deploy_Status,                 !- EMS Variable Name (guardo sezione degli EMS Actuators)
    Averaged,                                                                 !- Type of Data in Variable
    SystemTimestep;                                                           !- Update Frequency

EnergyManagementSystem:OutputVariable,
    LivingRoom_winshade_status,                                               !- Name
    FF03:A3SOGGIORNO_WALL_3_0_0_0_0_0_WIN_Shading_Deploy_Status,              !- EMS Variable Name (guardo sezione degli EMS Actuators)
    Averaged,                                                                 !- Type of Data in Variable
    SystemTimestep;                                                           !- Update Frequency

!- creo variables per settare valori agli attuatori attraverso il program visto sopra (Set_Shade)

ExternalInterface:Variable,
    Kitchen1_Shade,   !- Name
    0;                !- Initial Value

ExternalInterface:Variable,
    Kitchen2_Shade,   !- Name
    0;                !- Initial Value

ExternalInterface:Variable,
    Bathroom1_Shade,  !- Name
    0;                !- Initial Value

ExternalInterface:Variable,
    Bathroom2_Shade,  !- Name
    0;                !- Initial Value

ExternalInterface:Variable,
    Bedroom1_Shade,   !- Name
    0;                !- Initial Value

ExternalInterface:Variable,
    Bedroom2_Shade,   !- Name
    0;                !- Initial Value

ExternalInterface:Variable,
    LivingRoom_Shade, !- Name
    0;                !- Initial Value














